////////////////////////////////////////////////////////
// BEGIN
////////////////////////////////////////////////////////
// filename... ieee123_anticipation.glm
// workdir.... /Users/alyona_slac/gridlabd/gridlabd-models/ieee123
// command.... /usr/local/opt/gridlabd/4.2.16-210124-develop-complex-formatting-fix/bin/gridlabd.bin -C -D glm_save_options=MINIMAL model/ieee123.glm -o ieee123_anticipation.glm
// created.... Wed Feb  3 15:09:40 2021
// user....... alyona_slac
// host....... localhost
// modules.... 5
// classes.... 92
// objects.... 1220
// options.... MINIMAL

////////////////////////////////////////////////////////

// CLOCK
clock {
	timezone "PST8PDT";
	starttime "2021-02-01 10:00:00 PST";
	stoptime "2021-02-02 00:00:00 PST";
}

////////////////////////////////////////////////////////
// modules
module tape;
module reliability {
    report_event_log false;
} 
module climate {
	message_flags "DEBUG|VERBOSE";
	library_path "/usr/local/opt/gridlabd/4.2.16-210124-develop-complex-formatting-fix/share/gridlabd/weather/US";
}
module powerflow {
	message_flags "DEBUG|VERBOSE";
	show_matrix_values "FALSE";
	primary_voltage_ratio "+60";
	nominal_frequency "+60";
	require_voltage_control "FALSE";
	geographic_degree "+0";
	fault_impedance "+1e-06+0j";
	ground_impedance "+1e-06+0j";
	warning_underfrequency "+55";
	warning_overfrequency "+65";
	warning_undervoltage "+0.8";
	warning_overvoltage "+1.2";
	warning_voltageangle "+2";
	maximum_voltage_error "+1e-06";
	solver_method "NR";
	NR_matrix_file "";
	NR_matrix_output_interval "NEVER";
	NR_matrix_output_references "FALSE";
	line_capacitance "TRUE";
	line_limits "TRUE";
	lu_solver "";
	NR_iteration_limit "500";
	NR_deltamode_iteration_limit "10";
	NR_superLU_procs "1";
	default_maximum_voltage_error "+1e-06";
	default_maximum_power_error "+0.0001";
	NR_admit_change "TRUE";
	enable_subsecond_models "FALSE";
	all_powerflow_delta "FALSE";
	deltamode_timestep "+1e+07 ns";
	current_frequency "+60 Hz";
	master_frequency_update "FALSE";
	enable_frequency_dependence "FALSE";
	default_resistance "+0.0001";
	enable_inrush "FALSE";
	low_voltage_impedance_level "+0.7";
	enable_mesh_fault_current "FALSE";
	convergence_error_handling "IGNORE";
	solver_profile_enable "TRUE";
	solver_profile_filename "solver_nr_profile.csv";
	solver_profile_headers_included "TRUE";
	solver_headers "timestamp,duration[microsec],iteration,bus_count,branch_count,error";
	solver_py_config "/usr/local/var/gridlabd/solver_py.conf";
	solver_dump_enable "FALSE";
	violation_record "";
	violation_count "0";
	violation_active "0";
	market_price_name "current_market.clearing_price";
	repair_time "+24 h";
	climate_impact_zone "NONE";
}
module generators {
	message_flags "DEBUG|VERBOSE";
	enable_subsecond_models "FALSE";
	deltamode_timestep "+1e+07 ns";
}
module residential {
	message_flags "DEBUG|VERBOSE";
	default_line_voltage "+240+0d V";
	default_line_current "+0+0j A";
	default_outdoor_temperature "+74 degF";
	default_humidity "+75 %";
	default_solar "+0 Btu/sf";
	default_etp_iterations "100";
	ANSI_voltage_check "TRUE";
	enable_subsecond_models "FALSE";
	deltamode_timestep "+1e+07 ns";
	all_house_delta "FALSE";
	implicit_enduses "DRYER|CLOTHESWASHER|WATERHEATER|RANGE|REFRIGERATOR|FREEZER|MICROWAVE|DISHWASHER|PLUGS|LIGHTS";
	implicit_enduse_source "ELCAP1990";
	house_low_temperature_warning "+55 degF";
	house_high_temperature_warning "+95 degF";
	thermostat_control_warning "+4.94066e-324";
	system_dwell_time "+1 s";
	aux_cutin_temperature "+10 degF";
	paneldump_filename "paneldump.csv";
	paneldump_interval "0";
	paneldump_resolution "+0";
}
module tape {
	gnuplot_path "/usr/bin/gnuplot";
	flush_interval "0";
	csv_data_only "0";
	csv_header_type "FULL";
	csv_keep_clean "0";
	delta_mode_needed "NEVER";
}

////////////////////////////////////////////////////////
// classes
class solar {
	set phases;
}
// schedules

////////////////////////////////////////////////////////
// objects
object fault_check
{
    check_mode ONCHANGE;
    output_filename "fault_check.txt";
    reliability_mode TRUE;
}
object climate.climate {
	name "weather";
	latitude "35N25:60.00";
	longitude "119W2:60.00";
	guid "45B0FDAC7D6A5EED5121EE1668CAE5D9";
	solar_elevation "-1.10224 rad";
	solar_azimuth "+0.867987 rad";
	solar_zenith "+2.67304 rad";
// tmyfile /tmp/input/ca-bakersfield-meadows-field-highwind-mocked.tmy3;
    tmyfile "ca-bakersfield-meadows-field-highwind-mocked.tmy3";
	temperature "+43.882 degF";
	humidity "+0.74 pu";
	extraterrestrial_direct_normal "+0 W/sf";
	pressure "+999 mbar";
	wind_speed "+1.2 m/s";
	wind_dir "+80 rad";
	record.low "+30.922 degF";
	record.high "+107.962 degF";
	record.solar "+95.2906 W/sf";
	rainfall "+0.59055 in/h";
	interpolate "QUADRATIC";
	heat_index "+42.6651 degF";
}
object powerflow.overhead_line_conductor {
	name "olc301c";
	guid "4D0458CD919160694ABE2ADDA2F62827";
	geometric_mean_radius "+0.0244 ft";
	resistance "+0.306 Ohm/mile";
	diameter "+0.721 in";
}
object powerflow.overhead_line_conductor {
	name "olc301n";
	guid "4B09FF46945BCF8C17B31E983D0F7B3B";
	geometric_mean_radius "+0.00814 ft";
	resistance "+0.592 Ohm/mile";
	diameter "+0.563 in";
}
object powerflow.overhead_line_conductor {
	name "olc309";
	guid "3E953E39A6E208695DD7126FA94F4E95";
	geometric_mean_radius "+0.00446 ft";
	resistance "+1.12 Ohm/mile";
	diameter "+0.398 in";
}
object powerflow.underground_line_conductor {
	name "ulc312";
	guid "651924F49525585E3CB31B756B5CDC65";
	outer_diameter "+1.06 in";
	conductor_gmr "+0.0111 ft";
	conductor_diameter "+0.368 in";
	conductor_resistance "+0.97 Ohm/mile";
	neutral_gmr "+0.00208 ft";
	neutral_diameter "+0.0640837 in";
	neutral_resistance "+14.8722 Ohm/mile";
	neutral_strands "16";
}
object powerflow.line_spacing {
	name "ls500301";
	guid "1D3733FAE8F15C655A4D96A218F2AB19";
	distance_AB "+2.5 ft";
	distance_BC "+4.5 ft";
	distance_AC "+7 ft";
	distance_AN "+5.65685 ft";
	distance_BN "+4.272 ft";
	distance_CN "+5 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls500302";
	guid "2071636C3DD18A6665FE23C1591A4A12";
	distance_AB "+4.5 ft";
	distance_BC "+7 ft";
	distance_AC "+2.5 ft";
	distance_AN "+4.272 ft";
	distance_BN "+5 ft";
	distance_CN "+5.65685 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls500303";
	guid "4791F171F066554F2F78E87356C20F4E";
	distance_AB "+7 ft";
	distance_BC "+2.5 ft";
	distance_AC "+4.5 ft";
	distance_AN "+5 ft";
	distance_BN "+5.65685 ft";
	distance_CN "+4.272 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls500304";
	guid "7C71DE9D1FB84E313B1972E1E6EF5896";
	distance_AB "+4.5 ft";
	distance_BC "+2.5 ft";
	distance_AC "+7 ft";
	distance_AN "+5 ft";
	distance_BN "+4.272 ft";
	distance_CN "+5.65685 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls500305";
	guid "12BF04C372E448DE4FA2F0F58F0E0E7F";
	distance_AB "+2.5 ft";
	distance_BC "+7 ft";
	distance_AC "+4.5 ft";
	distance_AN "+4.272 ft";
	distance_BN "+5.65685 ft";
	distance_CN "+5 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls500306";
	guid "4059CA4B31D4B9EF14861FA9A41881AA";
	distance_AB "+2.5 ft";
	distance_BC "+4.5 ft";
	distance_AC "+7 ft";
	distance_AN "+5.65685 ft";
	distance_BN "+4.272 ft";
	distance_CN "+5 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls505307";
	guid "14E71A78FB51638C3AD8D37FE6CD32A8";
	distance_AC "+7 ft";
	distance_AN "+5.65685 ft";
	distance_CN "+5 ft";
	distance_AE "+28 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls505308";
	guid "5F5500B1BF02D9EB1611C97A4DA1B0B1";
	distance_AB "+7 ft";
	distance_AN "+5.65685 ft";
	distance_BN "+5 ft";
	distance_AE "+28 ft";
	distance_BE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls510309";
	guid "26C48B299E019D6D3CB90DC618E686DE";
	distance_AN "+5.02494 ft";
	distance_AE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls510310";
	guid "7B94EF20F02DBB044223364D9982C19";
	distance_BN "+5.02494 ft";
	distance_BE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls510311";
	guid "2C38CF06E911D3112D4955FDBF6A2834";
	distance_CN "+5.02494 ft";
	distance_CE "+28 ft";
	distance_NE "+24 ft";
}
object powerflow.line_spacing {
	name "ls515312";
	guid "1852789E32A4C879240AED424E612C55";
	distance_AB "+0.5 ft";
	distance_BC "+0.5 ft";
	distance_AC "+1 ft";
}
object powerflow.line_configuration {
	name "lc301";
	guid "33DD7792509573FB4BD56F488D47D27";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls500301";
}
object powerflow.line_configuration {
	name "lc302";
	guid "AE96E8BBA5985B877582AE2A5E79700";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls500302";
}
object powerflow.line_configuration {
	name "lc303";
	guid "7D944F2F56DFE9BF124D6A389950A67E";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls500303";
}
object powerflow.line_configuration {
	name "lc304";
	guid "3AE43F3360097E872223E91CFCDE8FD1";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls500304";
}
object powerflow.line_configuration {
	name "lc305";
	guid "78143EC4B0B4B1872606703457F633EC";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls500305";
}
object powerflow.line_configuration {
	name "lc306";
	guid "410B7A851B9B74494C5F80F84E0B2E83";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls500306";
}
object powerflow.line_configuration {
	name "lc307";
	guid "457C9964A5A69A5E7D97E656E800F328";
	conductor_A "olc301c";
	conductor_C "olc301c";
	conductor_N "olc301n";
	spacing "ls505307";
}
object powerflow.line_configuration {
	name "lc308";
	guid "7577CC9B5A46F23A4E2AC8C9F979DE2B";
	conductor_A "olc301c";
	conductor_B "olc301c";
	conductor_N "olc301n";
	spacing "ls505308";
}
object powerflow.line_configuration {
	name "lc309";
	guid "56E26DE4EC3277F344215B228E206839";
	conductor_A "olc309";
	conductor_N "olc309";
	spacing "ls510309";
}
object powerflow.line_configuration {
	name "lc310";
	guid "7C9E0E6D70EC9C73771DE35557C94161";
	conductor_B "olc309";
	conductor_N "olc309";
	spacing "ls510310";
}
object powerflow.line_configuration {
	name "lc311";
	guid "2EE17E80421AFC8E7509606241AE16EC";
	conductor_C "olc309";
	conductor_N "olc309";
	spacing "ls510311";
}
object powerflow.line_configuration {
	name "lc312";
	guid "63680C626A447806409DDCE99963EEB1";
	conductor_A "ulc312";
	conductor_B "ulc312";
	conductor_C "ulc312";
	spacing "ls515312";
}
object powerflow.transformer_configuration {
	name "tc500";
	guid "5B2E7E7800998E7671C71B39A9F3E418";
	connect_type "DELTA_DELTA";
	install_type "PADMOUNT";
	primary_voltage "+4160 V";
	secondary_voltage "+480 V";
	power_rating "+150 kVA";
	powerA_rating "+50 kVA";
	powerB_rating "+50 kVA";
	powerC_rating "+50 kVA";
	resistance "+0.0127 pu*Ohm";
	reactance "+0.0272 pu*Ohm";
	impedance "+0.0127+0.0272j pu*Ohm";
	reactance_resistance_ratio "+4.5";
}
object powerflow.transformer_configuration {
	name "tc9999";
	guid "5A38A2FE712301BB3B29368731B69EF2";
	connect_type "DELTA_GWYE";
	install_type "PADMOUNT";
	primary_voltage "+115 V";
	secondary_voltage "+4160 V";
	power_rating "+5000 kVA";
	powerA_rating "+1666.67 kVA";
	powerB_rating "+1666.67 kVA";
	powerC_rating "+1666.67 kVA";
	resistance "+0.01 pu*Ohm";
	reactance "+0.08 pu*Ohm";
	impedance "+0.01+0.08j pu*Ohm";
	reactance_resistance_ratio "+4.5";
}
object powerflow.regulator_configuration {
	name "rc501";
	guid "352235B5ECAF49111AB69244C7545D8E";
	connect_type "WYE_WYE";
	band_center "+2400 V";
	band_width "+40 V";
	time_delay "+30 s";
	raise_taps "16";
	lower_taps "16";
	current_transducer_ratio "+700 pu";
	power_transducer_ratio "+20 pu";
	compensator_r_setting_A "+3 V";
	compensator_x_setting_A "+7.5 V";
	CT_phase "A";
	PT_phase "A";
	regulation "+0.1 %";
	Control "OUTPUT_VOLTAGE";
	Type "A";
	tap_pos_A "0";
	tap_pos_B "0";
	tap_pos_C "0";
}
object powerflow.regulator_configuration {
	name "rc502";
	guid "1F03D17916A94B006AB7EFA0E80F993";
	connect_type "WYE_WYE";
	band_center "+2400 V";
	band_width "+40 V";
	time_delay "+30 s";
	raise_taps "16";
	lower_taps "16";
	current_transducer_ratio "+50 pu";
	power_transducer_ratio "+20 pu";
	compensator_r_setting_A "+0.4 V";
	compensator_x_setting_A "+0.4 V";
	CT_phase "A";
	PT_phase "A";
	regulation "+0.1 %";
	Control "OUTPUT_VOLTAGE";
	Type "A";
	tap_pos_A "-1";
	tap_pos_B "0";
	tap_pos_C "0";
}
object powerflow.regulator_configuration {
	name "rc503";
	guid "79512A6283469B123AE3D9CA88BD05E3";
	connect_type "WYE_WYE";
	band_center "+2400 V";
	band_width "+20 V";
	time_delay "+30 s";
	raise_taps "16";
	lower_taps "16";
	current_transducer_ratio "+50 pu";
	power_transducer_ratio "+20 pu";
	compensator_r_setting_A "+0.4 V";
	compensator_r_setting_C "+0.4 V";
	compensator_x_setting_A "+0.4 V";
	compensator_x_setting_C "+0.4 V";
	CT_phase "CA";
	PT_phase "CA";
	regulation "+0.1 %";
	Control "OUTPUT_VOLTAGE";
	Type "A";
	tap_pos_A "0";
	tap_pos_B "0";
	tap_pos_C "-1";
}
object powerflow.regulator_configuration {
	name "rc504";
	guid "265D625AB4ADF0DC25C81A01DB13892B";
	connect_type "WYE_WYE";
	band_center "+2400 V";
	band_width "+40 V";
	time_delay "+30 s";
	raise_taps "16";
	lower_taps "16";
	current_transducer_ratio "+300 pu";
	power_transducer_ratio "+20 pu";
	compensator_r_setting_A "+0.6 V";
	compensator_r_setting_B "+1.4 V";
	compensator_r_setting_C "+0.2 V";
	compensator_x_setting_A "+1.3 V";
	compensator_x_setting_B "+2.6 V";
	compensator_x_setting_C "+1.4 V";
	regulation "+0.1 %";
	Control "OUTPUT_VOLTAGE";
	Type "A";
	tap_pos_A "8";
	tap_pos_B "1";
	tap_pos_C "5";
}
object powerflow.pole_configuration {
	name "pole_default";
	guid "461170960194E98616E03DC78CB3022F";
	design_ice_thickness "+0.25 in";
	design_wind_loading "+4 psi";
	design_temperature "+15 degF";
	overload_factor_vertical "+1.9";
	overload_factor_transverse_general "+1.75";
	overload_factor_transverse_crossing "+2.2";
	overload_factor_transverse_wire "+1.65";
	overload_factor_longitudinal_general "+1";
	overload_factor_longitudinal_deadend "+1.3";
	strength_factor_250b_wood "+0.85";
	strength_factor_250b_support "+1";
	strength_factor_250c_wood "+0.75";
	strength_factor_250c_support "+1";
	pole_length "+45 ft";
	pole_depth "+4.5 ft";
	ground_diameter "+10.3503 in";
	top_diameter "+6.05096 in";
	fiber_strength "+8000 psi";
	repair_time "+24 h";
}
object powerflow.pole_configuration {
	name "pole_steel";
	guid "1386CA292BD1E4EC7C3255638F80CA77";
	pole_type "STEEL";
	design_ice_thickness "+0.25 in";
	design_wind_loading "+4 psi";
	design_temperature "+15 degF";
	overload_factor_vertical "+1.9";
	overload_factor_transverse_general "+1.75";
	overload_factor_transverse_crossing "+2.2";
	overload_factor_transverse_wire "+1.65";
	overload_factor_longitudinal_general "+1";
	overload_factor_longitudinal_deadend "+1.3";
	strength_factor_250b_wood "+1.25";
	strength_factor_250b_support "+1";
	strength_factor_250c_wood "+0.75";
	strength_factor_250c_support "+1";
	pole_length "+45 ft";
	pole_depth "+4.5 ft";
	ground_diameter "+10.3503 in";
	top_diameter "+6.05096 in";
	fiber_strength "+8000 psi";
	repair_time "+24 h";
}
object powerflow.pole {
	name "node_3";
	groupid "nodevolts";
	latitude "35N23:4.56";
	longitude "119W0:7.92";
	guid "11133FE869465AA76E908A164EA46A3D";
	weather "weather";
	configuration "pole_default";
	pole_stress_polynomial_a "+1997.82 ft*lb";
	resisting_moment "+61721.9 ft*lb";
	repair_time "+24 h";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.pole {
	name "node_8";
	groupid "nodevolts";
	latitude "35N23:7.02";
	longitude "119W0:1.86";
	guid "F80DBFA3DD5D53C47F3EC158BED3F7A";
	weather "weather";
	configuration "pole_steel";
	pole_stress_polynomial_a "+4081.75 ft*lb";
	resisting_moment "+90767.5 ft*lb";
	repair_time "+24 h";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.pole {
	name "node_13";
	groupid "nodevolts";
	latitude "35N23:7.02";
	longitude "118W59:58.26";
	guid "23EEEF1AC0BF679F41FA90920039DCBA";
	weather "weather";
	configuration "pole_default";
	pole_stress_polynomial_a "+6837.85 ft*lb";
	resisting_moment "+61721.9 ft*lb";
	repair_time "+24 h";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.substation {
	name "node_14";
	groupid "nodevolts";
	latitude "35N23:13.44";
	longitude "119W0:1.86";
	guid "F1CF41FC3DE496F65C1175F7FC9A683";
	base_power "+100 VA";
	power_convergence_value "+1 VA";
	distribution_voltage_A "+2401.78+0d V";
	// class.parent = powerflow.node
	bustype "SWING";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.meter {
	parent "node_14";
	name "substation_meter";
	groupid "nodevolts";
	latitude "35N23:13.44";
	longitude "119W0:1.86";
	guid "2FAEF5B3CF693BE529180D334E80DA00";
	measured_energy_delta_timestep "-1 s";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	topological_parent "node_14";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.pole {
	name "node_15";
	groupid "nodevolts";
	latitude "35N23:4.56";
	longitude "118W59:58.26";
	guid "180838BA009D6737304F4DF35D0FE820";
	weather "weather";
	configuration "pole_default";
	pole_stress_polynomial_a "+2068.96 ft*lb";
	resisting_moment "+61721.9 ft*lb";
	repair_time "+24 h";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_18";
	groupid "nodevolts";
	latitude "35N23:15.18";
	longitude "118W59:58.26";
	guid "769939895E0B443EA7082E532FB9DA";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.pole {
	name "node_21";
	groupid "nodevolts";
	latitude "35N23:18.12";
	longitude "118W59:58.26";
	guid "14E2906A4EB233DD4A97D1129786574D";
	weather "weather";
	configuration "pole_steel";
	pole_stress_polynomial_a "+4443.1 ft*lb";
	resisting_moment "+90767.5 ft*lb";
	repair_time "+24 h";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.pole {
	name "node_23";
	groupid "nodevolts";
	latitude "35N23:20.58";
	longitude "118W59:58.26";
	guid "11C9BEC0C24144E51DF6D618F1E501AF";
	weather "weather";
	configuration "pole_default";
	pole_stress_polynomial_a "+4351.35 ft*lb";
	resisting_moment "+61721.9 ft*lb";
	repair_time "+24 h";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_25";
	groupid "nodevolts";
	latitude "35N23:23.28";
	longitude "118W59:58.26";
	guid "4847EEDC6ACA53C9253227ACF000F669";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_26";
	groupid "nodevolts";
	latitude "35N23:23.28";
	longitude "119W0:2.46";
	guid "1A2F6C3606BAE9B33B8D604E17CCA01";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ACN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_27";
	groupid "nodevolts";
	latitude "35N23:23.28";
	longitude "119W0:5.82";
	guid "6EE4977699F157CBEA2A77E0BA3EED4";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ACN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_36";
	groupid "nodevolts";
	latitude "35N23:8.76";
	longitude "118W59:53.70";
	guid "657E9E7A06260EEF21D30DA2A133710C";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_40";
	groupid "nodevolts";
	latitude "35N23:17.64";
	longitude "118W59:53.70";
	guid "2084F5F8EBDA9AC81EA32C331713D02C";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_44";
	groupid "nodevolts";
	latitude "35N23:22.08";
	longitude "118W59:53.70";
	guid "1E2C7BAEBB8ECEB71630C35E99EC3D39";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_54";
	groupid "nodevolts";
	latitude "35N23:7.02";
	longitude "118W59:49.44";
	guid "20AD13D9020CB54C801C83B5C4ACE8";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_57";
	groupid "nodevolts";
	latitude "35N23:10.50";
	longitude "118W59:49.44";
	guid "4C54FCA6DF26471D748B3687AB82F452";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_61";
	groupid "nodevolts";
	latitude "35N23:6.96";
	longitude "118W59:34.32";
	guid "4AF17B0C7D0C4C675ADD557D4606D1";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_67";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:34.32";
	guid "4505E3D34639BEE97343956465F18ADD";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_72";
	groupid "nodevolts";
	latitude "35N23:21.84";
	longitude "118W59:34.32";
	guid "56819468ACF970F06F80D2DF3C59E45D";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_78";
	groupid "nodevolts";
	latitude "35N23:18.48";
	longitude "118W59:28.50";
	guid "1D44F969D9117C754B2851602EAAFB4C";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_81";
	groupid "nodevolts";
	latitude "35N23:9.48";
	longitude "118W59:31.68";
	guid "DB5147929651DAA13BB0FC54E643E95";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_89";
	groupid "nodevolts";
	latitude "35N23:12.96";
	longitude "118W59:43.08";
	guid "5C9E6302EB2785714A51F12191C60AC0";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_91";
	groupid "nodevolts";
	latitude "35N23:12.96";
	longitude "118W59:45.84";
	guid "7CE424062CC53E68DA0D2383A8EBC7B";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_93";
	groupid "nodevolts";
	latitude "35N23:12.96";
	longitude "118W59:48.54";
	guid "66B741428F7B2BE219E580A8FF46EC73";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_97";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:34.32";
	guid "7CE275F495AA501041DEEF16DF0149CF";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_101";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:38.58";
	guid "2BD8337228C5977E6EEBF7D34618E24";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_105";
	groupid "nodevolts";
	latitude "35N23:29.70";
	longitude "118W59:38.58";
	guid "D15B9DBED04B93218F4B0D68453270";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_108";
	groupid "nodevolts";
	latitude "35N23:32.94";
	longitude "118W59:38.58";
	guid "3084611E75B6D7221E2C2CB890B2C99A";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_110";
	groupid "nodevolts";
	latitude "35N23:32.94";
	longitude "118W59:29.46";
	guid "6C7FA4A388595973D8981B65463B085";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_135";
	groupid "nodevolts";
	latitude "35N23:15.18";
	longitude "118W59:58.26";
	guid "7C04A9B859411AA26ADD113C9780872C";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.pole {
	name "node_149";
	groupid "nodevolts";
	latitude "35N23:9.84";
	longitude "119W0:11.34";
	guid "1D22F3108155E6A44ACDABCC22DF77B";
	weather "weather";
	configuration "pole_default";
	pole_stress_polynomial_a "+2932.2 ft*lb";
	resisting_moment "+61721.9 ft*lb";
	repair_time "+24 h";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_150";
	groupid "nodevolts";
	latitude "35N23:9.84";
	longitude "119W0:11.34";
	guid "7DF69A3E9ED61B382897A7C6DD0413CC";
	bustype "SWING";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0j V";
	voltage_B "-1200.89-2080j V";
	voltage_C "-1200.89+2080j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_151";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:38.58";
	guid "227EAAFC71BB77C94D33ACF94C8C6EDE";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_152";
	groupid "nodevolts";
	latitude "35N23:7.02";
	longitude "118W59:58.26";
	guid "7AE1C8CAFA97996D381083109FA0D241";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_160";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:34.32";
	guid "48C54CB6261F3AE49054F8CB1B0023A";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_197";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:34.32";
	guid "FC4364685A6C99326F151EE4D1DE46C";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_250";
	groupid "nodevolts";
	latitude "35N23:28.26";
	longitude "118W59:51.60";
	guid "48C6CCE0F3C595762502B90D8652C551";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_300";
	groupid "nodevolts";
	latitude "35N23:24.54";
	longitude "118W59:38.58";
	guid "5CA155FDF66DC0601AA8217C33F86717";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_450";
	groupid "nodevolts";
	latitude "35N23:27.00";
	longitude "118W59:11.04";
	guid "148DBE788503E1AE1358EC9834F4105C";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_610";
	groupid "nodevolts";
	latitude "35N23:6.96";
	longitude "118W59:34.32";
	guid "66165B3FD4C358EC6E353D29A0909533";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.pole {
	name "node_901";
	groupid "nodevolts";
	latitude "35N23:9.24";
	longitude "119W0:1.86";
	guid "1F293B8C6A40C59640CD550289357703";
	weather "weather";
	configuration "pole_steel";
	pole_stress_polynomial_a "+1499.82 ft*lb";
	resisting_moment "+90767.5 ft*lb";
	repair_time "+24 h";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_2501";
	groupid "nodevolts";
	latitude "35N23:23.28";
	longitude "118W59:58.26";
	guid "3DE46D04EA3C211B52FACCEBA680C5E9";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ACN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_6101";
	groupid "nodevolts";
	latitude "35N23:6.96";
	longitude "118W59:34.32";
	guid "6EB687E4005BC1E455142DE606EFCE87";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.pole {
	name "node_15001";
	groupid "nodevolts";
	latitude "35N23:9.84";
	longitude "119W0:11.34";
	guid "2855F8B2E769D73448D514ED5BC300D";
	weather "weather";
	configuration "pole_default";
	pole_stress_polynomial_a "+895.107 ft*lb";
	resisting_moment "+61721.9 ft*lb";
	repair_time "+24 h";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_16001";
	groupid "nodevolts";
	latitude "35N23:8.46";
	longitude "118W59:40.74";
	guid "6D6E499B72B5F1364E1A1ACE4D87690C";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_1";
	groupid "area_A";
	latitude "35N23:7.02";
	longitude "119W0:7.92";
	guid "45BA93F76F34694F1F871DA51BF16157";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_2";
	groupid "area_A";
	latitude "35N23:8.76";
	longitude "119W0:7.92";
	guid "9BBF7C6199136C246570C54C739046A";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_4";
	groupid "area_A";
	latitude "35N23:2.58";
	longitude "119W0:7.92";
	guid "6A1A9DEFF4D0EE592B53F01711BA3F0B";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_5";
	groupid "area_A";
	latitude "35N23:4.56";
	longitude "119W0:3.96";
	guid "35471F0A7458D1D3361F933EE4485882";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_6";
	groupid "area_A";
	latitude "35N23:4.56";
	longitude "119W0:0.96";
	guid "7A44F46624F2CFC6701C7D3F3CE2E96";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_7";
	groupid "area_A";
	latitude "35N23:7.02";
	longitude "119W0:4.26";
	guid "530A1C4BFFCA5B257FF0C1A2224B52EA";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_9";
	groupid "area_A";
	latitude "35N23:9.24";
	longitude "119W0:1.86";
	guid "674DC99111AF94AF6913191D885F92E1";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_10";
	groupid "area_A";
	latitude "35N23:10.98";
	longitude "119W0:1.86";
	guid "245AED3928391F3117C4BA051F4DEA93";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_11";
	groupid "area_A";
	latitude "35N23:13.44";
	longitude "119W0:4.92";
	guid "259235CA2C326E9A224C7F7F304708B7";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_12";
	groupid "area_A";
	latitude "35N23:4.80";
	longitude "119W0:1.86";
	guid "44FFB70197E19AA0155E0C76F9445168";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_16";
	groupid "area_A";
	latitude "35N23:0.84";
	longitude "118W59:58.26";
	guid "C07C1F4BE94709C53860DD9644A4840";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_17";
	groupid "area_A";
	latitude "35N23:4.56";
	longitude "118W59:54.00";
	guid "463CA2E12113DE1419E01B2391DA176";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_19";
	groupid "area_A";
	latitude "35N23:15.18";
	longitude "118W59:55.20";
	guid "31E584B80954600267A5C90DE5AF996";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_20";
	groupid "area_A";
	latitude "35N23:11.94";
	longitude "118W59:55.20";
	guid "78E6B0D384796E7A2ECFF44C8A17B1A0";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_22";
	groupid "area_A";
	latitude "35N23:18.12";
	longitude "119W0:4.56";
	guid "739FE7014CE3A15A599775A2AED09C04";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_24";
	groupid "area_A";
	latitude "35N23:20.58";
	longitude "119W0:4.92";
	guid "767020235367D7516BF5D7BA7CFD6E22";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_28";
	groupid "area_A";
	latitude "35N23:25.26";
	longitude "118W59:58.26";
	guid "516E33A251EB24556ECDBED27DBE26FC";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_29";
	groupid "area_A";
	latitude "35N23:28.26";
	longitude "118W59:58.26";
	guid "78FC0E102DFBBB4663210D8697689E73";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_30";
	groupid "area_A";
	latitude "35N23:28.26";
	longitude "118W59:54.00";
	guid "44E0ECF8ED9E55904D6001B63815D3CF";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_31";
	groupid "area_A";
	latitude "35N23:25.50";
	longitude "119W0:2.46";
	guid "126CEA769D77EF7572BEA868EEFB999D";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_32";
	groupid "area_A";
	latitude "35N23:28.50";
	longitude "119W0:2.46";
	guid "1D6C8883C1E740BB6B8B1EC68F0E863";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_33";
	groupid "area_A";
	latitude "35N23:28.26";
	longitude "119W0:5.82";
	guid "526E6265CA7D29F151E33D6690A41C9D";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_34";
	groupid "area_A";
	latitude "35N23:5.52";
	longitude "118W59:58.26";
	guid "7400308279A024F86E2D912A7EEA2013";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_35";
	groupid "area_B";
	latitude "35N23:15.18";
	longitude "118W59:53.70";
	guid "6B9360BF4F4722234FA162F3F3E0A4BD";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	voltage_AB "+4160+30d V";
	voltage_CA "+4160+150d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCD";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_37";
	groupid "area_B";
	latitude "35N23:8.76";
	longitude "118W59:57.30";
	guid "45912BA9C0F5E7D533DDD1663D2E6470";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_38";
	groupid "area_B";
	latitude "35N23:8.76";
	longitude "118W59:50.64";
	guid "6758C4DD65E8A82E7D53FE0FB9F7F0CE";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_39";
	groupid "area_B";
	latitude "35N23:5.52";
	longitude "118W59:50.64";
	guid "44A98AA5397BFF8A3277D4F998E9FCCA";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_41";
	groupid "area_B";
	latitude "35N23:17.64";
	longitude "118W59:49.74";
	guid "793A6F35B297B0BA13F37D66F937A0C8";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_42";
	groupid "area_B";
	latitude "35N23:20.10";
	longitude "118W59:53.70";
	guid "71FCBBCDAA8FFB23400FACAC426D146B";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_43";
	groupid "area_B";
	latitude "35N23:20.10";
	longitude "118W59:47.64";
	guid "C643E6E9E120BC6461227C5442F1CD";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_45";
	groupid "area_B";
	latitude "35N23:22.08";
	longitude "118W59:51.30";
	guid "BF4A4C1AD7C597651E973F81A732D38";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_46";
	groupid "area_B";
	latitude "35N23:22.08";
	longitude "118W59:47.64";
	guid "4AA6C37592EFEA1422BB78B91D47CC9F";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_47";
	groupid "area_B";
	latitude "35N23:24.54";
	longitude "118W59:53.70";
	guid "653FE20315DC9CF54350AB07D3669A19";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_48";
	groupid "area_B";
	latitude "35N23:24.54";
	longitude "118W59:55.50";
	guid "20B5D95025C25F465CAA1A95C5397D97";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_49";
	groupid "area_B";
	latitude "35N23:24.54";
	longitude "118W59:50.64";
	guid "3267CC9D55B8EBBDF5EAEE4FE9AD78F";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_50";
	groupid "area_B";
	latitude "35N23:24.54";
	longitude "118W59:47.64";
	guid "390C8080C58531A66AB0E4B6D71E0496";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_51";
	groupid "area_B";
	latitude "35N23:24.54";
	longitude "118W59:44.64";
	guid "5E5AE5BF1DDDCA354DD36F9CC596A3CA";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_52";
	groupid "area_C";
	latitude "35N23:7.02";
	longitude "118W59:53.40";
	guid "1412DE44D6B4FEB82C7CB715BF436E53";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_53";
	groupid "area_C";
	latitude "35N23:7.02";
	longitude "118W59:51.00";
	guid "75FD485F7A05D9EF42E084568F3FA331";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_55";
	groupid "area_C";
	latitude "35N23:6.30";
	longitude "118W59:46.26";
	guid "598F72B0B168928E6038E4129E85F0AD";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_56";
	groupid "area_C";
	latitude "35N23:5.52";
	longitude "118W59:43.08";
	guid "3ABDC0D8A93BAB5251FABD79D1326771";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_58";
	groupid "area_C";
	latitude "35N23:10.50";
	longitude "118W59:52.50";
	guid "44B9FF51AF9433D864D76DA0698BF19F";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_59";
	groupid "area_C";
	latitude "35N23:10.50";
	longitude "118W59:55.50";
	guid "6C1E2A8CF1EFECD523A954C64CF5DB61";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_60";
	groupid "area_C";
	latitude "35N23:8.46";
	longitude "118W59:40.74";
	guid "2F44C3C2D7568857376A305E94036499";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_62";
	groupid "area_C";
	latitude "35N23:10.80";
	longitude "118W59:39.90";
	guid "5849B383B2634CB54E58DB83F93BA7EA";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_63";
	groupid "area_C";
	latitude "35N23:12.48";
	longitude "118W59:39.30";
	guid "4B76B060610C23EA7B6A1CB987F18F9B";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_64";
	groupid "area_C";
	latitude "35N23:15.78";
	longitude "118W59:38.16";
	guid "43A1A608ECC835185225068DD71F1F31";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_65";
	groupid "area_C";
	latitude "35N23:16.92";
	longitude "118W59:43.08";
	guid "1D302ED659CBC48E5E0C9E0B28E5D93A";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	voltage_AB "+4160+30d V";
	voltage_CA "+4160+150d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCD";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_66";
	groupid "area_C";
	latitude "35N23:20.04";
	longitude "118W59:42.00";
	guid "374F58538F92812F37B07884F3658C96";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_68";
	groupid "area_D";
	latitude "35N23:24.54";
	longitude "118W59:31.92";
	guid "420620C4A174A81124914FBEA32F4A6D";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_69";
	groupid "area_D";
	latitude "35N23:24.54";
	longitude "118W59:28.56";
	guid "46D1E21AB9A7083F21EDA9E2D3CE5524";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_70";
	groupid "area_D";
	latitude "35N23:23.64";
	longitude "118W59:24.78";
	guid "1848B466850FFB2035942068C7340ED6";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_71";
	groupid "area_D";
	latitude "35N23:22.92";
	longitude "118W59:21.60";
	guid "5C8E383E3AB0C52822F30F269032CFF1";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_73";
	groupid "area_D";
	latitude "35N23:21.06";
	longitude "118W59:31.14";
	guid "5516AF2834F6DF546D5C02F030A4DE83";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_74";
	groupid "area_D";
	latitude "35N23:20.10";
	longitude "118W59:27.06";
	guid "1D644E648F5AB0DC23CC9CE3D7E3DC04";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_75";
	groupid "area_D";
	latitude "35N23:19.02";
	longitude "118W59:22.38";
	guid "196FCE5057215A10D2A4DA679BA905C";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_76";
	groupid "area_D";
	latitude "35N23:19.86";
	longitude "118W59:34.32";
	guid "7337DE9A997B2C892F44C9F122D38DF3";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	voltage_AB "+4160+30d V";
	voltage_CA "+4160+150d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCD";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_77";
	groupid "area_D";
	latitude "35N23:18.78";
	longitude "118W59:29.70";
	guid "1641DD99F56F3F4E158AE771BA7F827B";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_79";
	groupid "area_D";
	latitude "35N23:17.88";
	longitude "118W59:25.92";
	guid "4E8476EF547199DE6FBC2F844EEFDE1C";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_80";
	groupid "area_D";
	latitude "35N23:13.98";
	longitude "118W59:30.12";
	guid "4F7A23D107CB37845BA462DB94030B51";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_82";
	groupid "area_D";
	latitude "35N23:7.08";
	longitude "118W59:32.52";
	guid "2EEC6D1BC55BA3EA2FF7E74EE945A189";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_83";
	groupid "area_D";
	latitude "35N23:6.42";
	longitude "118W59:29.58";
	guid "E15C581DA816B232989274107A4711D";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_84";
	groupid "area_D";
	latitude "35N23:7.62";
	longitude "118W59:23.82";
	guid "2C9581B674578972EE9C7A16356FB27";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_85";
	groupid "area_D";
	latitude "35N23:12.12";
	longitude "118W59:22.26";
	guid "112EBD859083AA203987C7F05A579805";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_86";
	groupid "area_D";
	latitude "35N23:12.96";
	longitude "118W59:34.32";
	guid "6DBCAFD55383331B168C9D8874468E25";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_87";
	groupid "area_D";
	latitude "35N23:12.96";
	longitude "118W59:39.78";
	guid "E0E0BB0018C9C615C77A94243C6FB26";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_88";
	groupid "area_D";
	latitude "35N23:14.58";
	longitude "118W59:39.18";
	guid "63C32B065E3EE0F65AC84F1E62A0376";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_90";
	groupid "area_D";
	latitude "35N23:15.06";
	longitude "118W59:42.36";
	guid "F3FB96B348F3AC11B0C13BDA9BCCB0D";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_92";
	groupid "area_D";
	latitude "35N23:15.78";
	longitude "118W59:44.82";
	guid "1A27B13E9CE45C251CB87EC60F493E10";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_94";
	groupid "area_D";
	latitude "35N23:15.54";
	longitude "118W59:47.64";
	guid "42995452B5BF71AB2223D53527488816";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_95";
	groupid "area_D";
	latitude "35N23:12.96";
	longitude "118W59:52.20";
	guid "A54DFD5F61B60DE7D90650F374FAE04";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_96";
	groupid "area_D";
	latitude "35N23:14.94";
	longitude "118W59:52.20";
	guid "46527EDD08F415D24A178FEFA0043A49";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_98";
	groupid "area_D";
	latitude "35N23:27.00";
	longitude "118W59:31.02";
	guid "4D1FCE2D063A34CA2E5B5D10288F2B8E";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_99";
	groupid "area_D";
	latitude "35N23:27.00";
	longitude "118W59:24.36";
	guid "51236F577E9249F90CD7BB1F541AC2";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_100";
	groupid "area_D";
	latitude "35N23:27.00";
	longitude "118W59:20.70";
	guid "27FCA50B8D81DA7DF50E7732D5170E5";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_102";
	groupid "area_E";
	latitude "35N23:27.00";
	longitude "118W59:35.82";
	guid "30FC729A7C71B42120403D1943B7F7AF";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_103";
	groupid "area_E";
	latitude "35N23:27.00";
	longitude "118W59:31.92";
	guid "300449D347EC2830138AAE52B90B4B11";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_104";
	groupid "area_E";
	latitude "35N23:27.00";
	longitude "118W59:23.46";
	guid "6DC5B28706B92F08545F665475DDF312";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_106";
	groupid "area_E";
	latitude "35N23:29.70";
	longitude "118W59:35.82";
	guid "218A8837396E2D1D6CD63174FD94F0B9";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_107";
	groupid "area_E";
	latitude "35N23:29.70";
	longitude "118W59:28.86";
	guid "39C02AC0DF8F86FACE56AB2C1AFE7E";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_109";
	groupid "area_E";
	latitude "35N23:32.94";
	longitude "118W59:33.12";
	guid "1EA761C9B633D4985A857055AC7EA4EC";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_111";
	groupid "area_E";
	latitude "35N23:38.58";
	longitude "118W59:29.46";
	guid "25EF2150668C02F455FC03627982BD9B";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_112";
	groupid "area_E";
	latitude "35N23:32.94";
	longitude "118W59:27.96";
	guid "64C823A166EBFFAD6B3CB24F24334825";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_113";
	groupid "area_E";
	latitude "35N23:32.94";
	longitude "118W59:21.60";
	guid "6D1322CDEC856CF112B656F5293B15CB";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.load {
	name "load_114";
	groupid "area_E";
	latitude "35N23:32.94";
	longitude "118W59:17.70";
	guid "947E20188FA05E41C18CBC49583779";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line1to2";
	latitude "35N23:7.89";
	longitude "119W0:7.92";
	guid "79BCAD02E98ABB0E871C226A5B2DFCC";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+175 ft";
	// class.parent = powerflow.link
	from "load_1";
	to "load_2";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line1to3";
	latitude "35N23:5.79";
	longitude "119W0:7.92";
	guid "4CEFF9EDAACA76EF6CCE47184C02BDD1";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_1";
	to "node_3";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line1to7";
	latitude "35N23:7.02";
	longitude "119W0:6.09";
	guid "6B5AEF994F5C7FC43A9F7B2AEBE308C6";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+300 ft";
	// class.parent = powerflow.link
	from "load_1";
	to "load_7";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line3to4";
	latitude "35N23:3.57";
	longitude "119W0:7.92";
	guid "169538D123FBC0E461DFBD1998E058E2";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+200 ft";
	// class.parent = powerflow.link
	from "node_3";
	to "load_4";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line3to5";
	latitude "35N23:4.56";
	longitude "119W0:5.94";
	guid "2A4A42A9378CC11468FC8AC0CA93F304";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+325 ft";
	// class.parent = powerflow.link
	from "node_3";
	to "load_5";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line5to6";
	latitude "35N23:4.56";
	longitude "119W0:2.46";
	guid "24A54A1E89A4E6422B05DECF369E8C9A";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_5";
	to "load_6";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line7to8";
	latitude "35N23:7.02";
	longitude "119W0:3.06";
	guid "1AE9F3632DD558A654E0C75BAD9B6174";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+200 ft";
	// class.parent = powerflow.link
	from "load_7";
	to "node_8";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line8to12";
	latitude "35N23:5.91";
	longitude "119W0:1.86";
	guid "5B20AEF5EA09B2F57B1EECFCF0AE7A2";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_8";
	to "load_12";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line8to9";
	latitude "35N23:8.13";
	longitude "119W0:1.86";
	guid "7FA406B1563D3BB1118CDE3435155639";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_8";
	to "load_9";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line8to13";
	latitude "35N23:7.02";
	longitude "119W0:0.06";
	guid "6805639C3FC46558408B9E47A4625EE8";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+300 ft";
	// class.parent = powerflow.link
	from "node_8";
	to "node_13";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line901to14";
	latitude "35N23:11.34";
	longitude "119W0:1.86";
	guid "1A0591CBAF72AEFC2F7F8A76D8AC0BE5";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+425 ft";
	// class.parent = powerflow.link
	from "node_901";
	to "node_14";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line13to34";
	latitude "35N23:6.27";
	longitude "118W59:58.26";
	guid "502F476FCC20BF182E3B2726B28FBCEC";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+150 ft";
	// class.parent = powerflow.link
	from "node_13";
	to "load_34";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line13to18";
	latitude "35N23:11.10";
	longitude "118W59:58.26";
	guid "1AC748E7B0F4559312C01A5FD6DE11B1";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+825 ft";
	// class.parent = powerflow.link
	from "node_13";
	to "node_18";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line14to11";
	latitude "35N23:13.44";
	longitude "119W0:3.39";
	guid "46977A2A89431A99733D843A3C6772C0";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_14";
	to "load_11";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line14to10";
	latitude "35N23:12.21";
	longitude "119W0:1.86";
	guid "70E2E3CB8570574244326251B0296E27";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_14";
	to "load_10";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line15to16";
	latitude "35N23:2.70";
	longitude "118W59:58.26";
	guid "C0CBBC4036E6E4548AFE74D04EB499A";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+375 ft";
	// class.parent = powerflow.link
	from "node_15";
	to "load_16";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line15to17";
	latitude "35N23:4.56";
	longitude "118W59:56.13";
	guid "79FF87720E082CDDE53E036E58E724";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+350 ft";
	// class.parent = powerflow.link
	from "node_15";
	to "load_17";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line18to19";
	latitude "35N23:15.18";
	longitude "118W59:56.73";
	guid "6553F9EF69E9EC9D3E248D457484961B";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_18";
	to "load_19";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line18to21";
	latitude "35N23:16.65";
	longitude "118W59:58.26";
	guid "3A5EBC172DB92AD3261BF99F7D00219";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+300 ft";
	// class.parent = powerflow.link
	from "node_18";
	to "node_21";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line19to20";
	latitude "35N23:13.56";
	longitude "118W59:55.20";
	guid "DB927C7E7384310C6F1046EA52F24E";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+325 ft";
	// class.parent = powerflow.link
	from "load_19";
	to "load_20";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line21to22";
	latitude "35N23:18.12";
	longitude "119W0:1.41";
	guid "F0A97F1F4DB186CEFB2CC3AEB0A628";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+525 ft";
	// class.parent = powerflow.link
	from "node_21";
	to "load_22";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line21to23";
	latitude "35N23:19.35";
	longitude "118W59:58.26";
	guid "60A15B6CF5518D851B7A57DB79557B83";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_21";
	to "node_23";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line23to24";
	latitude "35N23:20.58";
	longitude "119W0:1.59";
	guid "44624968D46CF66A7922E9E19C336158";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+550 ft";
	// class.parent = powerflow.link
	from "node_23";
	to "load_24";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line23to25";
	latitude "35N23:21.93";
	longitude "118W59:58.26";
	guid "4A16D1AAEDF3C8C1B0E470151C59124";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_23";
	to "node_25";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line2501to26";
	latitude "35N23:23.28";
	longitude "119W0:0.36";
	guid "48D3B141F985413626B0731F67D2592B";
	// class.parent = powerflow.line
	configuration "lc307";
	length "+350 ft";
	// class.parent = powerflow.link
	from "node_2501";
	to "node_26";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ACN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line25to28";
	latitude "35N23:24.27";
	longitude "118W59:58.26";
	guid "E5A778A16CCFDB9EAA485916387834";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+200 ft";
	// class.parent = powerflow.link
	from "node_25";
	to "load_28";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line26to27";
	latitude "35N23:23.28";
	longitude "119W0:4.14";
	guid "251E6DE328A904BD713A83995A9AED74";
	// class.parent = powerflow.line
	configuration "lc307";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_26";
	to "node_27";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ACN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line26to31";
	latitude "35N23:24.39";
	longitude "119W0:2.46";
	guid "78759A0469D183786C4ED8425CFE98E5";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_26";
	to "load_31";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line27to33";
	latitude "35N23:25.77";
	longitude "119W0:5.82";
	guid "6DB6C9B18145FBB544628A77AE5C3C2B";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+500 ft";
	// class.parent = powerflow.link
	from "node_27";
	to "load_33";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line28to29";
	latitude "35N23:26.76";
	longitude "118W59:58.26";
	guid "7FC75B8E596804EA6E4F2CF79D47E480";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+300 ft";
	// class.parent = powerflow.link
	from "load_28";
	to "load_29";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line29to30";
	latitude "35N23:28.26";
	longitude "118W59:56.13";
	guid "49CD4FA697D4CEE27228E106908D3FA";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+350 ft";
	// class.parent = powerflow.link
	from "load_29";
	to "load_30";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line30to250";
	latitude "35N23:28.26";
	longitude "118W59:52.80";
	guid "74968FC8D0C3F1DF18221CB2C87296CC";
	// class.parent = powerflow.line
	configuration "lc302";
	length "+200 ft";
	// class.parent = powerflow.link
	from "load_30";
	to "node_250";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line31to32";
	latitude "35N23:27.00";
	longitude "119W0:2.46";
	guid "6962D5F36C3C471F50209D0D03CA3DD8";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+300 ft";
	// class.parent = powerflow.link
	from "load_31";
	to "load_32";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line34to15";
	latitude "35N23:5.04";
	longitude "118W59:58.26";
	guid "43A09D1AAFFB5C996E3261CFCF5059A9";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+100 ft";
	// class.parent = powerflow.link
	from "load_34";
	to "node_15";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line35to36";
	latitude "35N23:11.97";
	longitude "118W59:53.70";
	guid "7A549E977BF00FEF34FEED7B1E57363B";
	// class.parent = powerflow.line
	configuration "lc308";
	length "+650 ft";
	// class.parent = powerflow.link
	from "load_35";
	to "node_36";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line35to40";
	latitude "35N23:16.41";
	longitude "118W59:53.70";
	guid "60AA044E0475BC0620AC5CDE535CB56B";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_35";
	to "node_40";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line36to37";
	latitude "35N23:8.76";
	longitude "118W59:55.50";
	guid "2C712E0E304B32894A9CA017E360E6F";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+300 ft";
	// class.parent = powerflow.link
	from "node_36";
	to "load_37";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line36to38";
	latitude "35N23:8.76";
	longitude "118W59:52.17";
	guid "680E2E353D106A8D695074D7C3FBEF92";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_36";
	to "load_38";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line38to39";
	latitude "35N23:7.14";
	longitude "118W59:50.64";
	guid "548777ECE8BD96263CA76CE899FDB363";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+325 ft";
	// class.parent = powerflow.link
	from "load_38";
	to "load_39";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line40to41";
	latitude "35N23:17.64";
	longitude "118W59:51.72";
	guid "7501F489A67D0F46C3F352B27BAA666";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+325 ft";
	// class.parent = powerflow.link
	from "node_40";
	to "load_41";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line40to42";
	latitude "35N23:18.87";
	longitude "118W59:53.70";
	guid "3E710175E116151696AE955F09164B7";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_40";
	to "load_42";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line42to43";
	latitude "35N23:20.10";
	longitude "118W59:50.67";
	guid "3CA9B1441B03AED86BD149EBD19C6625";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+500 ft";
	// class.parent = powerflow.link
	from "load_42";
	to "load_43";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line42to44";
	latitude "35N23:21.09";
	longitude "118W59:53.70";
	guid "3E2B9A4633BC55C621A1424D6C572A11";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+200 ft";
	// class.parent = powerflow.link
	from "load_42";
	to "node_44";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line44to45";
	latitude "35N23:22.08";
	longitude "118W59:52.50";
	guid "7D99F2CC23BC5F0B1F5E79E44244AEA6";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+200 ft";
	// class.parent = powerflow.link
	from "node_44";
	to "load_45";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line44to47";
	latitude "35N23:23.31";
	longitude "118W59:53.70";
	guid "FDE4AF337F886DB4C83CFE81281B907";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_44";
	to "load_47";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line45to46";
	latitude "35N23:22.08";
	longitude "118W59:49.47";
	guid "54794D0B23DCFE497D11BEC2754ED085";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+300 ft";
	// class.parent = powerflow.link
	from "load_45";
	to "load_46";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line47to48";
	latitude "35N23:24.54";
	longitude "118W59:54.60";
	guid "16F419A17C30813A632412733E5F31E4";
	// class.parent = powerflow.line
	configuration "lc304";
	length "+150 ft";
	// class.parent = powerflow.link
	from "load_47";
	to "load_48";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line47to49";
	latitude "35N23:24.54";
	longitude "118W59:52.17";
	guid "5070F4E7571B68B46BA9B30DA765A3E";
	// class.parent = powerflow.line
	configuration "lc304";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_47";
	to "load_49";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line49to50";
	latitude "35N23:24.54";
	longitude "118W59:49.14";
	guid "C2444B39C1F254E1CC2137FA87BC20E";
	// class.parent = powerflow.line
	configuration "lc304";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_49";
	to "load_50";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line50to51";
	latitude "35N23:24.54";
	longitude "118W59:46.14";
	guid "47F800B0B97881A2299ACEF93AE815B4";
	// class.parent = powerflow.line
	configuration "lc304";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_50";
	to "load_51";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line51to151";
	latitude "35N23:24.54";
	longitude "118W59:41.61";
	guid "2A86935B331F25487616751179EA1F7B";
	// class.parent = powerflow.line
	configuration "lc304";
	length "+500 ft";
	// class.parent = powerflow.link
	from "load_51";
	to "node_151";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line52to53";
	latitude "35N23:7.02";
	longitude "118W59:52.20";
	guid "2D8997A7F0332C454136891CCA8523B1";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+200 ft";
	// class.parent = powerflow.link
	from "load_52";
	to "load_53";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line53to54";
	latitude "35N23:7.02";
	longitude "118W59:50.22";
	guid "6BA15C422A67E6313A54EB8AB998A49";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+125 ft";
	// class.parent = powerflow.link
	from "load_53";
	to "node_54";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line54to55";
	latitude "35N23:6.66";
	longitude "118W59:47.85";
	guid "370D77B78D5E4A034D263802A5093D35";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_54";
	to "load_55";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line54to57";
	latitude "35N23:8.76";
	longitude "118W59:49.44";
	guid "6277E22CA342B0127F0EF8B6F17FB074";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+350 ft";
	// class.parent = powerflow.link
	from "node_54";
	to "node_57";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line55to56";
	latitude "35N23:5.91";
	longitude "118W59:44.67";
	guid "377FD506C8764E6169E5178DF76E42F9";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+275 ft";
	// class.parent = powerflow.link
	from "load_55";
	to "load_56";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line57to58";
	latitude "35N23:10.50";
	longitude "118W59:50.97";
	guid "459FA691BD69D42A5F5BE51671D0A097";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_57";
	to "load_58";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line57to60";
	latitude "35N23:9.48";
	longitude "118W59:45.09";
	guid "B115E0768EA625C1CA19D3D15094C92";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+750 ft";
	// class.parent = powerflow.link
	from "node_57";
	to "load_60";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line58to59";
	latitude "35N23:10.50";
	longitude "118W59:54.00";
	guid "384B5239792688B74C52A6D288631745";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_58";
	to "load_59";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line60to61";
	latitude "35N23:7.71";
	longitude "118W59:37.53";
	guid "35BB4B074E6912C020AE24EB8E93BD0";
	// class.parent = powerflow.line
	configuration "lc305";
	length "+550 ft";
	// class.parent = powerflow.link
	from "load_60";
	to "node_61";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.underground_line {
	name "line60to62";
	latitude "35N23:9.63";
	longitude "118W59:40.32";
	guid "625DD3E9F59482063CC346F7D5C88FBE";
	// class.parent = powerflow.line
	configuration "lc312";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_60";
	to "load_62";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABC";
	nominal_voltage "+2401.78 V";
}
object powerflow.underground_line {
	name "line62to63";
	latitude "35N23:11.64";
	longitude "118W59:39.60";
	guid "78CD33E0F52614E670242BDEB300C676";
	// class.parent = powerflow.line
	configuration "lc312";
	length "+175 ft";
	// class.parent = powerflow.link
	from "load_62";
	to "load_63";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABC";
	nominal_voltage "+2401.78 V";
}
object powerflow.underground_line {
	name "line63to64";
	latitude "35N23:14.13";
	longitude "118W59:38.73";
	guid "677654F84B0388C2FD907B8DAA5C9B5";
	// class.parent = powerflow.line
	configuration "lc312";
	length "+350 ft";
	// class.parent = powerflow.link
	from "load_63";
	to "load_64";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABC";
	nominal_voltage "+2401.78 V";
}
object powerflow.underground_line {
	name "line64to65";
	latitude "35N23:16.35";
	longitude "118W59:40.62";
	guid "6F7D4B97360369495B16B1074170A0FA";
	// class.parent = powerflow.line
	configuration "lc312";
	length "+425 ft";
	// class.parent = powerflow.link
	from "load_64";
	to "load_65";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABC";
	nominal_voltage "+2401.78 V";
}
object powerflow.underground_line {
	name "line65to66";
	latitude "35N23:18.48";
	longitude "118W59:42.54";
	guid "4D06A3F9410965F8716AB59E5EEF8CC6";
	// class.parent = powerflow.line
	configuration "lc312";
	length "+325 ft";
	// class.parent = powerflow.link
	from "load_65";
	to "load_66";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABC";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line67to68";
	latitude "35N23:24.54";
	longitude "118W59:33.12";
	guid "4279A1EE82E686694CFABF0055CDF1AC";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+200 ft";
	// class.parent = powerflow.link
	from "node_67";
	to "load_68";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line67to72";
	latitude "35N23:23.19";
	longitude "118W59:34.32";
	guid "5F5DB54A20E17DD85949A69AE51178FB";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_67";
	to "node_72";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line67to97";
	latitude "35N23:25.77";
	longitude "118W59:34.32";
	guid "2750B11DEEE574E40AD5B420645AA60";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_67";
	to "node_97";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line68to69";
	latitude "35N23:24.54";
	longitude "118W59:30.24";
	guid "25B8D9CDE3A7417D7590872C6963A00D";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+275 ft";
	// class.parent = powerflow.link
	from "load_68";
	to "load_69";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line69to70";
	latitude "35N23:24.09";
	longitude "118W59:26.67";
	guid "39BE4D33D2BF0B0F2F9E839D6B015AB5";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+325 ft";
	// class.parent = powerflow.link
	from "load_69";
	to "load_70";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line70to71";
	latitude "35N23:23.28";
	longitude "118W59:23.19";
	guid "75544B6AFC83EC364FF81587AD2D9D54";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+275 ft";
	// class.parent = powerflow.link
	from "load_70";
	to "load_71";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line72to73";
	latitude "35N23:21.45";
	longitude "118W59:32.73";
	guid "44C434299CA5CA3822A02C672759AF75";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_72";
	to "load_73";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line72to76";
	latitude "35N23:20.85";
	longitude "118W59:34.32";
	guid "337DAFD1FF087BBA7E23EAA24E158991";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+200 ft";
	// class.parent = powerflow.link
	from "node_72";
	to "load_76";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line73to74";
	latitude "35N23:20.58";
	longitude "118W59:29.10";
	guid "1B32B10DCFE571615BA1C8CDF03B1EC";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+350 ft";
	// class.parent = powerflow.link
	from "load_73";
	to "load_74";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line74to75";
	latitude "35N23:19.56";
	longitude "118W59:24.72";
	guid "569F30F9616526C82CEE716EE9465D40";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+400 ft";
	// class.parent = powerflow.link
	from "load_74";
	to "load_75";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line76to77";
	latitude "35N23:19.32";
	longitude "118W59:32.01";
	guid "66FBFBF1FE55ADDE7EF3C7BED7687593";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+400 ft";
	// class.parent = powerflow.link
	from "load_76";
	to "load_77";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line76to86";
	latitude "35N23:16.41";
	longitude "118W59:34.32";
	guid "3654CBD49A99135B56C22BE08AB20AD8";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+700 ft";
	// class.parent = powerflow.link
	from "load_76";
	to "load_86";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line77to78";
	latitude "35N23:18.63";
	longitude "118W59:29.10";
	guid "10E3555199B99D294828468904E30AA5";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+100 ft";
	// class.parent = powerflow.link
	from "load_77";
	to "node_78";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line78to79";
	latitude "35N23:18.18";
	longitude "118W59:27.21";
	guid "3A7474EEDCCE1F4274E16622A860CE44";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_78";
	to "load_79";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line78to80";
	latitude "35N23:16.23";
	longitude "118W59:29.31";
	guid "5619B5E116F26379BD78C74C3EC25B6";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+475 ft";
	// class.parent = powerflow.link
	from "node_78";
	to "load_80";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line80to81";
	latitude "35N23:11.73";
	longitude "118W59:30.90";
	guid "7928B303AB7A287D7BBA77A8E9A1E4AA";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+475 ft";
	// class.parent = powerflow.link
	from "load_80";
	to "node_81";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line81to82";
	latitude "35N23:8.28";
	longitude "118W59:32.10";
	guid "73445E16C8C1597F64F3FC287E7AD450";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_81";
	to "load_82";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line81to84";
	latitude "35N23:8.55";
	longitude "118W59:27.75";
	guid "53F74FA98DBF2DB17236B257FA4D80D1";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+675 ft";
	// class.parent = powerflow.link
	from "node_81";
	to "load_84";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line82to83";
	latitude "35N23:6.75";
	longitude "118W59:31.05";
	guid "5D90E7CDC5290A7921B0798E7D23AD17";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+250 ft";
	// class.parent = powerflow.link
	from "load_82";
	to "load_83";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line84to85";
	latitude "35N23:9.87";
	longitude "118W59:23.04";
	guid "23D7BDEB1C88E8DD740A1F9CAA0D50B4";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+475 ft";
	// class.parent = powerflow.link
	from "load_84";
	to "load_85";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line86to87";
	latitude "35N23:12.96";
	longitude "118W59:37.05";
	guid "4C4023E7B9AB7D58295619E82469AADA";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+450 ft";
	// class.parent = powerflow.link
	from "load_86";
	to "load_87";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line87to88";
	latitude "35N23:13.77";
	longitude "118W59:39.48";
	guid "43CD6E6ACF686096F062B9A979028DB";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+175 ft";
	// class.parent = powerflow.link
	from "load_87";
	to "load_88";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line87to89";
	latitude "35N23:12.96";
	longitude "118W59:41.43";
	guid "93FDDEAFB71B8D8651091F8DDFCD3C1";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+275 ft";
	// class.parent = powerflow.link
	from "load_87";
	to "node_89";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line89to90";
	latitude "35N23:14.01";
	longitude "118W59:42.72";
	guid "4D2B8C76D66E76B66B625E3BA7DCC086";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_89";
	to "load_90";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line89to91";
	latitude "35N23:12.96";
	longitude "118W59:44.46";
	guid "18AF25A713C025667BBB821DEE06969B";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_89";
	to "node_91";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line91to92";
	latitude "35N23:14.37";
	longitude "118W59:45.33";
	guid "4C4831C414FA39E82F15425D897A5DF1";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+300 ft";
	// class.parent = powerflow.link
	from "node_91";
	to "load_92";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line91to93";
	latitude "35N23:12.96";
	longitude "118W59:47.19";
	guid "4778BECC07FE529630B9C07874401207";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_91";
	to "node_93";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line93to94";
	latitude "35N23:14.25";
	longitude "118W59:48.09";
	guid "4CE3F9F5C7854AFDC1F9AE683C1C6C5";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_93";
	to "load_94";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line93to95";
	latitude "35N23:12.96";
	longitude "118W59:50.37";
	guid "30DA569A9E1B3CE135BDC102D96911B8";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+300 ft";
	// class.parent = powerflow.link
	from "node_93";
	to "load_95";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line95to96";
	latitude "35N23:13.95";
	longitude "118W59:52.20";
	guid "7F0E4CC0CA0F4E0929DB05F0D213675B";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+200 ft";
	// class.parent = powerflow.link
	from "load_95";
	to "load_96";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line97to98";
	latitude "35N23:27.00";
	longitude "118W59:32.67";
	guid "4AFB1F6DDCBCABF23F9D3BB8E862DACB";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_97";
	to "load_98";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line98to99";
	latitude "35N23:27.00";
	longitude "118W59:27.69";
	guid "4DAA9115EBF0F7E719502DE1CB1F6198";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+550 ft";
	// class.parent = powerflow.link
	from "load_98";
	to "load_99";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line99to100";
	latitude "35N23:27.00";
	longitude "118W59:22.53";
	guid "A797268078853692E2530B1D3705EB9";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+300 ft";
	// class.parent = powerflow.link
	from "load_99";
	to "load_100";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line100to450";
	latitude "35N23:27.00";
	longitude "118W59:15.87";
	guid "33750DB4822FBA1147EA886141E2956";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+800 ft";
	// class.parent = powerflow.link
	from "load_100";
	to "node_450";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line101to102";
	latitude "35N23:27.00";
	longitude "118W59:37.20";
	guid "2CF8171B5763BBBE16E06A43659BD8AF";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_101";
	to "load_102";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line101to105";
	latitude "35N23:28.35";
	longitude "118W59:38.58";
	guid "1F1D7FDF559B86B048B3A448201AC38E";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+275 ft";
	// class.parent = powerflow.link
	from "node_101";
	to "node_105";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line102to103";
	latitude "35N23:27.00";
	longitude "118W59:33.87";
	guid "3AB4D114AEA145B72EF9D239FB4C853";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+325 ft";
	// class.parent = powerflow.link
	from "load_102";
	to "load_103";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line103to104";
	latitude "35N23:27.00";
	longitude "118W59:27.69";
	guid "765007E02D22ADAD4BD583303B2A4478";
	// class.parent = powerflow.line
	configuration "lc311";
	length "+700 ft";
	// class.parent = powerflow.link
	from "load_103";
	to "load_104";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line105to106";
	latitude "35N23:29.70";
	longitude "118W59:37.20";
	guid "4F10D38E89634BF22FD4468001E36077";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+225 ft";
	// class.parent = powerflow.link
	from "node_105";
	to "load_106";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line105to108";
	latitude "35N23:31.32";
	longitude "118W59:38.58";
	guid "47C90BC2341B8D3D5CB7841F61A95795";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+325 ft";
	// class.parent = powerflow.link
	from "node_105";
	to "node_108";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line106to107";
	latitude "35N23:29.70";
	longitude "118W59:32.34";
	guid "3825BB0469B22EB42345682DC0907B0F";
	// class.parent = powerflow.line
	configuration "lc310";
	length "+575 ft";
	// class.parent = powerflow.link
	from "load_106";
	to "load_107";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line108to109";
	latitude "35N23:32.94";
	longitude "118W59:35.85";
	guid "3C63AFE17C6898586E6799DE23838731";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+450 ft";
	// class.parent = powerflow.link
	from "node_108";
	to "load_109";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line108to300";
	latitude "35N23:28.74";
	longitude "118W59:38.58";
	guid "7D53ACDCFFE930EF61FB42B825F456BC";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+1000 ft";
	// class.parent = powerflow.link
	from "node_108";
	to "node_300";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line109to110";
	latitude "35N23:32.94";
	longitude "118W59:31.29";
	guid "5729858DDCD64DEA7E7B9046D370CD54";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+300 ft";
	// class.parent = powerflow.link
	from "load_109";
	to "node_110";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line110to111";
	latitude "35N23:35.76";
	longitude "118W59:29.46";
	guid "5CD33CFD4ECFC7BF19822D8C5F1EA918";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+575 ft";
	// class.parent = powerflow.link
	from "node_110";
	to "load_111";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line110to112";
	latitude "35N23:32.94";
	longitude "118W59:28.71";
	guid "14640FB16B4584C876689F604231DF48";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+125 ft";
	// class.parent = powerflow.link
	from "node_110";
	to "load_112";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line112to113";
	latitude "35N23:32.94";
	longitude "118W59:24.78";
	guid "5042B9790BEAE1FDD08AD15F551CE61";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+525 ft";
	// class.parent = powerflow.link
	from "load_112";
	to "load_113";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line113to114";
	latitude "35N23:32.94";
	longitude "118W59:19.65";
	guid "77ABBD6AD2F06E0C57CD8C8045DB5B11";
	// class.parent = powerflow.line
	configuration "lc309";
	length "+325 ft";
	// class.parent = powerflow.link
	from "load_113";
	to "load_114";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line135to35";
	latitude "35N23:15.18";
	longitude "118W59:55.98";
	guid "28377C227BC7648A1530E6D93335F39F";
	// class.parent = powerflow.line
	configuration "lc304";
	length "+375 ft";
	// class.parent = powerflow.link
	from "node_135";
	to "load_35";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line149to1";
	latitude "35N23:8.43";
	longitude "119W0:9.63";
	guid "18F7FAAFC6BBE3613C1796B4CFEF4D9";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+400 ft";
	// class.parent = powerflow.link
	from "node_149";
	to "load_1";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line152to52";
	latitude "35N23:7.02";
	longitude "118W59:55.83";
	guid "4ECEE2380A1FC81D2DD939EB62A5E08";
	// class.parent = powerflow.line
	configuration "lc301";
	length "+400 ft";
	// class.parent = powerflow.link
	from "node_152";
	to "load_52";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line16001to67";
	latitude "35N23:16.50";
	longitude "118W59:37.53";
	guid "40ABF6E9CF4F41FF6D2B816E3E0F6803";
	// class.parent = powerflow.line
	configuration "lc306";
	length "+350 ft";
	// class.parent = powerflow.link
	from "node_16001";
	to "node_67";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.overhead_line {
	name "line197to101";
	latitude "35N23:27.00";
	longitude "118W59:36.45";
	guid "413A89FDDE2CB57C35098F8B6B72AFB1";
	// class.parent = powerflow.line
	configuration "lc303";
	length "+250 ft";
	// class.parent = powerflow.link
	from "node_197";
	to "node_101";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.transformer {
	name "trans6101to610";
	latitude "35N23:6.96";
	longitude "118W59:34.32";
	guid "22AFC197B587CDAF608448BE277171D";
	configuration "tc500";
	// class.parent = powerflow.link
	from "node_6101";
	to "node_610";
	continuous_rating "+150 A";
	emergency_rating "+150 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.regulator {
	name "reg150to15001";
	latitude "35N23:9.84";
	longitude "119W0:11.34";
	guid "50567653AAED93C6318D2840397C5E4D";
	configuration "rc501";
	regulator_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_150";
	to "node_15001";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.regulator {
	name "reg9to901";
	latitude "35N23:9.24";
	longitude "119W0:1.86";
	guid "48765CF3C88C178037C4808F1DF78BE0";
	configuration "rc502";
	tap_A "-1";
	regulator_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "load_9";
	to "node_901";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AN";
	nominal_voltage "+2401.78 V";
}
object powerflow.regulator {
	name "reg25to2501";
	latitude "35N23:23.28";
	longitude "118W59:58.26";
	guid "3834B86CFB52291710F848FC952F5DD7";
	configuration "rc503";
	tap_C "-1";
	regulator_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_25";
	to "node_2501";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ACN";
	nominal_voltage "+2401.78 V";
}
object powerflow.regulator {
	name "reg160to16001";
	latitude "35N23:16.50";
	longitude "118W59:37.53";
	guid "3A136689402E24403683D83531DCD160";
	configuration "rc504";
	tap_A "8";
	tap_B "1";
	tap_C "5";
	regulator_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_160";
	to "node_16001";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw13to152";
	latitude "35N23:7.02";
	longitude "118W59:58.26";
	guid "1EAC3F5A3A9386A3D5AA4C143063FF9";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_13";
	to "node_152";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw18to135";
	latitude "35N23:15.18";
	longitude "118W59:58.26";
	guid "7648F5D8FB0E82737F76E8454C4131CE";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_18";
	to "node_135";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw54to94";
	latitude "35N23:11.28";
	longitude "118W59:48.54";
	guid "8EE6DB8B84CDE5B418FE66847E8C7C";
	phase_A_state "OPEN";
	phase_B_state "OPEN";
	phase_C_state "OPEN";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	status "OPEN";
	from "node_54";
	to "load_94";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw60to160";
	latitude "35N23:16.50";
	longitude "118W59:37.53";
	guid "499650FFD8F0223F5228CAB6A34666CB";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "load_60";
	to "node_160";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw61to6101";
	latitude "35N23:6.96";
	longitude "118W59:34.32";
	guid "58101547E8F5DFBA3AB8AEC8F13A71EF";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_61";
	to "node_6101";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw97to197";
	latitude "35N23:27.00";
	longitude "118W59:34.32";
	guid "144D1746F0F55D9D74D027CE5C552F2D";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_97";
	to "node_197";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw151to300";
	latitude "35N23:24.54";
	longitude "118W59:38.58";
	guid "5C9F788821ECD4F836B388E03C4445F2";
	phase_A_state "OPEN";
	phase_B_state "OPEN";
	phase_C_state "OPEN";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	status "OPEN";
	from "node_151";
	to "node_300";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw15001to149";
	latitude "35N23:9.84";
	longitude "119W0:11.34";
	guid "F9C81D5E3D82721139FF5427F709224";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	from "node_15001";
	to "node_149";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.capacitor {
	parent "load_83";
	name "cap_83";
	latitude "35N23:6.42";
	longitude "118W59:29.58";
	guid "1132F26911D00A7578473BE3255B5F3A";
	phases_connected "CBA";
	cap_A_switch_count "+0";
	cap_B_switch_count "+0";
	cap_C_switch_count "+0";
	capacitor_A "+200000 VAr";
	capacitor_B "+200000 VAr";
	capacitor_C "+200000 VAr";
	cap_nominal_voltage "+2401.78 V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	voltage_B "+2401.78-120d V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	topological_parent "load_83";
	// class.parent = powerflow.powerflow_object
	phases "ABC";
	nominal_voltage "+2401.78 V";
}
object powerflow.capacitor {
	parent "load_88";
	name "cap_88";
	latitude "35N23:14.58";
	longitude "118W59:39.18";
	guid "21A25A478A299762B110351366262A2";
	phases_connected "A";
	cap_A_switch_count "+0";
	cap_B_switch_count "+0";
	cap_C_switch_count "+0";
	capacitor_A "+50000 VAr";
	cap_nominal_voltage "+2401.78 V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	topological_parent "load_88";
	// class.parent = powerflow.powerflow_object
	phases "A";
	nominal_voltage "+2401.78 V";
}
object powerflow.capacitor {
	parent "load_90";
	name "cap_90";
	latitude "35N23:15.06";
	longitude "118W59:42.36";
	guid "BF2E3DC34C63CB768435365D6196EBC";
	phases_connected "B";
	cap_A_switch_count "+0";
	cap_B_switch_count "+0";
	cap_C_switch_count "+0";
	capacitor_B "+50000 VAr";
	cap_nominal_voltage "+2401.78 V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_B "+2401.78-120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	topological_parent "load_90";
	// class.parent = powerflow.powerflow_object
	phases "B";
	nominal_voltage "+2401.78 V";
}
object powerflow.capacitor {
	parent "load_92";
	name "cap_92";
	latitude "35N23:15.78";
	longitude "118W59:44.82";
	guid "507B474B3E9C92FA6D3D77E997F18B48";
	phases_connected "C";
	cap_A_switch_count "+0";
	cap_B_switch_count "+0";
	cap_C_switch_count "+0";
	capacitor_C "+50000 VAr";
	cap_nominal_voltage "+2401.78 V";
	// class.parent = powerflow.node
	maximum_voltage_error "+0.00240178 V";
	voltage_C "+2401.78+120d V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	topological_parent "load_92";
	// class.parent = powerflow.powerflow_object
	phases "C";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_251";
	groupid "nodevolts";
	guid "3732877B8499EC3448DBF577EB56AB8B";
	bustype "SWING";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0j V";
	voltage_B "-1200.89-2080j V";
	voltage_C "-1200.89+2080j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_350";
	groupid "nodevolts";
	guid "64530F4904459297122657CB3F4A267D";
	bustype "SWING";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0j V";
	voltage_B "-1200.89-2080j V";
	voltage_C "-1200.89+2080j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_451";
	groupid "nodevolts";
	guid "60FD4B1EA5259AB179747ECD6A50D904";
	bustype "SWING";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0j V";
	voltage_B "-1200.89-2080j V";
	voltage_C "-1200.89+2080j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.node {
	name "node_195";
	groupid "nodevolts";
	guid "487670FEC8C8F23830A3D9DEF0D4DA6";
	bustype "SWING";
	maximum_voltage_error "+0.00240178 V";
	voltage_A "+2401.78+0j V";
	voltage_B "-1200.89-2080j V";
	voltage_C "-1200.89+2080j V";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_A "+60 Hz";
	measured_frequency_B "+60 Hz";
	measured_frequency_C "+60 Hz";
	measured_frequency "+60 Hz";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw250to251";
	guid "31A34F8CCC7746905D761CCFE1F3B02F";
	phase_A_state "OPEN";
	phase_B_state "OPEN";
	phase_C_state "OPEN";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	status "OPEN";
	from "node_250";
	to "node_251";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw300to350";
	guid "3B5E321B02AEB5F810B05F1C80BA8063";
	phase_A_state "OPEN";
	phase_B_state "OPEN";
	phase_C_state "OPEN";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	status "OPEN";
	from "node_300";
	to "node_350";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw450to451";
	guid "194AAE0FA71F25FD361F85CEF80BD87D";
	phase_A_state "OPEN";
	phase_B_state "OPEN";
	phase_C_state "OPEN";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	status "OPEN";
	from "node_450";
	to "node_451";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.switch {
	name "sw95to195";
	guid "5DC303E8EB98A13564BB002E5FCF5F3E";
	phase_A_state "OPEN";
	phase_B_state "OPEN";
	phase_C_state "OPEN";
	switch_resistance "+0.0001 Ohm";
	// class.parent = powerflow.link
	status "OPEN";
	from "load_95";
	to "node_195";
	continuous_rating "+1000 A";
	emergency_rating "+2000 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "ABCN";
	nominal_voltage "+2401.78 V";
}
object powerflow.transformer_configuration {
	name "xfmr_config";
	guid "448324177861D1A93F4CEF15A2A14D3E";
	connect_type "SINGLE_PHASE_CENTER_TAPPED";
	install_type "POLETOP";
	primary_voltage "+2401 V";
	secondary_voltage "+120 V";
	power_rating "+225 kVA";
	powerA_rating "+75 kVA";
	powerB_rating "+75 kVA";
	powerC_rating "+75 kVA";
	resistance "+0.006 pu*Ohm";
	reactance "+0.0136 pu*Ohm";
	impedance "+0.006+0.0136j pu*Ohm";
	reactance_resistance_ratio "+4.5";
}
object powerflow.transformer {
	name "xfrm_1A";
	guid "30AEDDE696877E4A5DFA7406D11860F3";
	configuration "xfmr_config";
	// class.parent = powerflow.link
	from "load_1";
	to "node_1A";
	continuous_rating "+225 A";
	emergency_rating "+225 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+2401.78 V";
}
object powerflow.triplex_node {
	name "node_1A";
	guid "27D1C4D6B68767545F4F61074D1E5D82";
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object powerflow.triplex_meter {
	parent "node_1A";
	name "meter_1";
	groupid "load_1";
	latitude "35N23:7.02";
	longitude "119W0:7.92";
	guid "12856E69220CDBE87B7CC4D45F8D585";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_1A";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_1";
	name "house_1";
	guid "324350EB630938DF39BD894E29A1D78C";
	weather "weather";
	floor_area "+1333.24 sf";
	gross_wall_area "+1192.53 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+253.961 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+94.1516 Btu/degF/h";
	UA "+348.112 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+42000 Btu/h";
	design_cooling_capacity "+42000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4019.38 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+211.847 W";
	fan_design_airflow "+1219.98 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+71.5443 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2289.87 Btu/degF";
	mass_heat_coeff "+5924.2 Btu/degF/h";
	mass_temperature "+71.5443 degF";
	air_volume "+10665.9 cf";
	air_mass "+783.943 lb";
	air_heat_capacity "+564.909 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
//	//panel "0";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_1A";
	name "meter_2";
	groupid "load_1";
	latitude "35N23:7.02";
	longitude "119W0:7.92";
	guid "4B1F413B46ACFDC97C06562FFB9A95AD";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_1A";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_2";
	name "house_2";
	guid "36FBD3F65EECF910753F2AEDEE284F8C";
	weather "weather";
	floor_area "+1391.57 sf";
	gross_wall_area "+1218.34 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+261.531 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+98.2711 Btu/degF/h";
	UA "+359.802 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+42000 Btu/h";
	design_cooling_capacity "+42000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4096.19 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+211.847 W";
	fan_design_airflow "+1219.98 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+74.7862 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2390.06 Btu/degF";
	mass_heat_coeff "+6097.92 Btu/degF/h";
	mass_temperature "+74.7862 degF";
	air_volume "+11132.6 cf";
	air_mass "+818.244 lb";
	air_heat_capacity "+589.626 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_1A";
	name "meter_3";
	groupid "load_1";
	latitude "35N23:7.02";
	longitude "119W0:7.92";
	guid "36D23C3C80ED5755115058A26202161";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_1A";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_3";
	name "house_3";
	guid "1DC42842FAE0969445E4C663DE8A71B";
	weather "weather";
	floor_area "+1483.46 sf";
	gross_wall_area "+1257.92 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+273.332 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+104.76 Btu/degF/h";
	UA "+378.092 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+42000 Btu/h";
	design_cooling_capacity "+42000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4213.61 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+211.847 W";
	fan_design_airflow "+1219.98 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+75.4439 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2547.88 Btu/degF";
	mass_heat_coeff "+6367.89 Btu/degF/h";
	mass_temperature "+75.4439 degF";
	air_volume "+11867.7 cf";
	air_mass "+872.274 lb";
	air_heat_capacity "+628.561 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_1A";
	name "meter_4";
	groupid "load_1";
	latitude "35N23:7.02";
	longitude "119W0:7.92";
	guid "2080120517C798CA3180EE10E81FE855";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_1A";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_4";
	name "house_4";
	guid "6AA0005903A1E22F415843DBFE824186";
	weather "weather";
	floor_area "+1782.81 sf";
	gross_wall_area "+1379.01 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+310.871 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+125.9 Btu/degF/h";
	UA "+436.77 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+48000 Btu/h";
	design_cooling_capacity "+48000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4570.23 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+317.77 W";
	fan_design_airflow "+1394.27 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+70.5144 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+3062.01 Btu/degF";
	mass_heat_coeff "+7220.39 Btu/degF/h";
	mass_temperature "+70.5144 degF";
	air_volume "+14262.5 cf";
	air_mass "+1048.29 lb";
	air_heat_capacity "+755.398 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.transformer {
	name "xfrm_2B";
	guid "5AAD4A813EB8F66F7F9CEA58558D6B3B";
	configuration "xfmr_config";
	// class.parent = powerflow.link
	from "load_2";
	to "node_2B";
	continuous_rating "+225 A";
	emergency_rating "+225 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BS";
	nominal_voltage "+2401.78 V";
}
object powerflow.triplex_node {
	name "node_2B";
	guid "2C5716AF8A1ED9372CEFC126D935F40D";
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120-120d V";
	voltage_2 "+120-120d V";
	voltage_12 "+240-120d V";
	voltage_1N "+120-120d V";
	voltage_2N "+120-120d V";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "BS";
	nominal_voltage "+120 V";
}
object powerflow.triplex_meter {
	parent "node_2B";
	name "meter_5";
	groupid "load_2";
	latitude "35N23:8.76";
	longitude "119W0:7.92";
	guid "278B81939434831963C8910FC35303E3";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120-120d V";
	voltage_2 "+120-120d V";
	voltage_12 "+240-120d V";
	voltage_1N "+120-120d V";
	voltage_2N "+120-120d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_2B";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "BS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_5";
	name "house_5";
	guid "6209233EA7BC7D2C2036F6062843DA33";
	weather "weather";
	floor_area "+1608.67 sf";
	gross_wall_area "+1309.93 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+289.191 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+113.603 Btu/degF/h";
	UA "+402.793 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+48000 Btu/h";
	design_cooling_capacity "+48000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4367.26 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+317.77 W";
	fan_design_airflow "+1394.27 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+71.584 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2762.94 Btu/degF";
	mass_heat_coeff "+6729.15 Btu/degF/h";
	mass_temperature "+71.584 degF";
	air_volume "+12869.4 cf";
	air_mass "+945.9 lb";
	air_heat_capacity "+681.615 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_2B";
	name "meter_6";
	groupid "load_2";
	latitude "35N23:8.76";
	longitude "119W0:7.92";
	guid "C7BB13BB433845C09808A246A3EF";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120-120d V";
	voltage_2 "+120-120d V";
	voltage_12 "+240-120d V";
	voltage_1N "+120-120d V";
	voltage_2N "+120-120d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_2B";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "BS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_6";
	name "house_6";
	guid "67BB37267EAE70B14165FC369001D30E";
	weather "weather";
	floor_area "+1618.8 sf";
	gross_wall_area "+1314.05 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+290.464 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+114.318 Btu/degF/h";
	UA "+404.782 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+48000 Btu/h";
	design_cooling_capacity "+48000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4379.4 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+317.77 W";
	fan_design_airflow "+1394.27 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+73.4622 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2780.34 Btu/degF";
	mass_heat_coeff "+6758.08 Btu/degF/h";
	mass_temperature "+73.4622 degF";
	air_volume "+12950.4 cf";
	air_mass "+951.857 lb";
	air_heat_capacity "+685.908 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.transformer {
	name "xfrm_4C";
	guid "49EEB08DD419F98B30ECC56D269E6C55";
	configuration "xfmr_config";
	// class.parent = powerflow.link
	from "load_4";
	to "node_4C";
	continuous_rating "+225 A";
	emergency_rating "+225 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+2401.78 V";
}
object powerflow.triplex_node {
	name "node_4C";
	guid "79ED1E4FB60C2BBEBA4998D84475AC6";
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object powerflow.triplex_meter {
	parent "node_4C";
	name "meter_7";
	groupid "load_4";
	latitude "35N23:2.58";
	longitude "119W0:7.92";
	guid "CD2EBAB89DE45EF63AB8ECBFB15A91D";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_4C";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_7";
	name "house_7";
	guid "602266FFB2416D7339E08221F980291F";
	weather "weather";
	floor_area "+1286.79 sf";
	gross_wall_area "+1171.57 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+247.886 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+90.8715 Btu/degF/h";
	UA "+338.758 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+42000 Btu/h";
	design_cooling_capacity "+42000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+3956.88 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+211.847 W";
	fan_design_airflow "+1219.98 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+73.8883 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2210.09 Btu/degF";
	mass_heat_coeff "+5784.49 Btu/degF/h";
	mass_temperature "+73.8883 degF";
	air_volume "+10294.3 cf";
	air_mass "+756.632 lb";
	air_heat_capacity "+545.229 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_4C";
	name "meter_8";
	groupid "load_4";
	latitude "35N23:2.58";
	longitude "119W0:7.92";
	guid "3645A3058556D90B49AA864640322B71";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_4C";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_8";
	name "house_8";
	guid "4E76AF8AC9209916649B386582274AA0";
	weather "weather";
	floor_area "+1637.59 sf";
	gross_wall_area "+1321.65 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+292.82 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+115.645 Btu/degF/h";
	UA "+408.464 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+48000 Btu/h";
	design_cooling_capacity "+48000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4401.79 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+317.77 W";
	fan_design_airflow "+1394.27 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+71.7429 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2812.6 Btu/degF";
	mass_heat_coeff "+6811.58 Btu/degF/h";
	mass_temperature "+71.7429 degF";
	air_volume "+13100.7 cf";
	air_mass "+962.902 lb";
	air_heat_capacity "+693.867 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_4C";
	name "meter_9";
	groupid "load_4";
	latitude "35N23:2.58";
	longitude "119W0:7.92";
	guid "7CD5A3ACF4F62ABF7130B5B117877F12";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_4C";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_9";
	name "house_9";
	guid "E2CD9ECB24DC2E522B5AB4D17B7F8EB";
	weather "weather";
	floor_area "+1256.62 sf";
	gross_wall_area "+1157.76 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+243.917 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+88.7412 Btu/degF/h";
	UA "+332.659 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+42000 Btu/h";
	design_cooling_capacity "+42000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+3915.61 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+211.847 W";
	fan_design_airflow "+1219.98 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+72.9601 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2158.28 Btu/degF";
	mass_heat_coeff "+5693.05 Btu/degF/h";
	mass_temperature "+72.9601 degF";
	air_volume "+10053 cf";
	air_mass "+738.894 lb";
	air_heat_capacity "+532.447 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_4C";
	name "meter_10";
	groupid "load_4";
	latitude "35N23:2.58";
	longitude "119W0:7.92";
	guid "721CB466F38F25B8B7107A3FAF23BF7";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_4C";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_10";
	name "house_10";
	guid "7D3DC55D735331AC7D45B268D03BEC2D";
	weather "weather";
	floor_area "+1785.1 sf";
	gross_wall_area "+1379.89 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+311.153 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+126.061 Btu/degF/h";
	UA "+437.214 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+48000 Btu/h";
	design_cooling_capacity "+48000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4572.83 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+317.77 W";
	fan_design_airflow "+1394.27 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+73.6299 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+3065.95 Btu/degF";
	mass_heat_coeff "+7226.77 Btu/degF/h";
	mass_temperature "+73.6299 degF";
	air_volume "+14280.8 cf";
	air_mass "+1049.64 lb";
	air_heat_capacity "+756.368 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.transformer {
	name "xfrm_5C";
	guid "53D8CE518A8765E67D8DEA91FE05F7E";
	configuration "xfmr_config";
	// class.parent = powerflow.link
	from "load_5";
	to "node_5C";
	continuous_rating "+225 A";
	emergency_rating "+225 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+2401.78 V";
}
object powerflow.triplex_node {
	name "node_5C";
	guid "74E92E03080280776658805BF552365";
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object powerflow.triplex_meter {
	parent "node_5C";
	name "meter_11";
	groupid "load_5";
	latitude "35N23:4.56";
	longitude "119W0:3.96";
	guid "2BF18B7E102291AD5A5FFA5F268D58ED";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_5C";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_11";
	name "house_11";
	guid "2749528606AA82C962FF614F43A3B06E";
	weather "weather";
	floor_area "+1673.28 sf";
	gross_wall_area "+1335.98 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+297.282 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+118.165 Btu/degF/h";
	UA "+415.447 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+48000 Btu/h";
	design_cooling_capacity "+48000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4443.93 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+317.77 W";
	fan_design_airflow "+1394.27 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+75.6599 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2873.9 Btu/degF";
	mass_heat_coeff "+6912.84 Btu/degF/h";
	mass_temperature "+75.6599 degF";
	air_volume "+13386.2 cf";
	air_mass "+983.888 lb";
	air_heat_capacity "+708.99 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_5C";
	name "meter_12";
	groupid "load_5";
	latitude "35N23:4.56";
	longitude "119W0:3.96";
	guid "4F906B9721C471FA3CD9CA8955363437";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_5C";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_12";
	name "house_12";
	guid "3DAFFB98056692B17A24470FFDFDD0F";
	weather "weather";
	floor_area "+1527.31 sf";
	gross_wall_area "+1276.38 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+278.914 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+107.857 Btu/degF/h";
	UA "+386.771 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+42000 Btu/h";
	design_cooling_capacity "+42000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4268.22 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+211.847 W";
	fan_design_airflow "+1219.98 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+71.8623 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2623.2 Btu/degF";
	mass_heat_coeff "+6495.24 Btu/degF/h";
	mass_temperature "+71.8623 degF";
	air_volume "+12218.5 cf";
	air_mass "+898.06 lb";
	air_heat_capacity "+647.142 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.transformer {
	name "xfrm_6C";
	guid "4D2F8E7A7A3618673B43503B9F68A361";
	configuration "xfmr_config";
	// class.parent = powerflow.link
	from "load_6";
	to "node_6C";
	continuous_rating "+225 A";
	emergency_rating "+225 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+2401.78 V";
}
object powerflow.triplex_node {
	name "node_6C";
	guid "3313A22E5D01841668513CB2C034CEAF";
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object powerflow.triplex_meter {
	parent "node_6C";
	name "meter_13";
	groupid "load_6";
	latitude "35N23:4.56";
	longitude "119W0:0.96";
	guid "59A384DAE3C283365B18ACFDB947D873";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_6C";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_13";
	name "house_13";
	guid "38EFFDE273F731301B500C9B8B8207F3";
	weather "weather";
	floor_area "+1447.63 sf";
	gross_wall_area "+1242.63 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+268.748 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+102.23 Btu/degF/h";
	UA "+370.978 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+42000 Btu/h";
	design_cooling_capacity "+42000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4168.32 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+211.847 W";
	fan_design_airflow "+1219.98 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+73.2678 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2486.34 Btu/degF";
	mass_heat_coeff "+6263.14 Btu/degF/h";
	mass_temperature "+73.2678 degF";
	air_volume "+11581.1 cf";
	air_mass "+851.208 lb";
	air_heat_capacity "+613.38 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_6C";
	name "meter_14";
	groupid "load_6";
	latitude "35N23:4.56";
	longitude "119W0:0.96";
	guid "4C32D6E486A791DA2D9C7FDC76AF1A71";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_6C";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_14";
	name "house_14";
	guid "4E832BD99FEBA0926EF77E0D2089CDEA";
	weather "weather";
	floor_area "+1252.4 sf";
	gross_wall_area "+1155.81 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+243.36 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+88.4427 Btu/degF/h";
	UA "+331.802 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+42000 Btu/h";
	design_cooling_capacity "+42000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+3909.78 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+211.847 W";
	fan_design_airflow "+1219.98 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+75.4012 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2151.02 Btu/degF";
	mass_heat_coeff "+5680.19 Btu/degF/h";
	mass_temperature "+75.4012 degF";
	air_volume "+10019.2 cf";
	air_mass "+736.409 lb";
	air_heat_capacity "+530.656 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_6C";
	name "meter_15";
	groupid "load_6";
	latitude "35N23:4.56";
	longitude "119W0:0.96";
	guid "39A3E0D9D33634991D2E3098B69D6959";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_6C";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_15";
	name "house_15";
	guid "2897DB70F5668F01281706B1F4165F4";
	weather "weather";
	floor_area "+1567.98 sf";
	gross_wall_area "+1293.26 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+284.063 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+110.729 Btu/degF/h";
	UA "+394.792 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+48000 Btu/h";
	design_cooling_capacity "+48000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4318.08 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+317.77 W";
	fan_design_airflow "+1394.27 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+75.4918 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2693.04 Btu/degF";
	mass_heat_coeff "+6612.53 Btu/degF/h";
	mass_temperature "+75.4918 degF";
	air_volume "+12543.8 cf";
	air_mass "+921.971 lb";
	air_heat_capacity "+664.372 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_6C";
	name "meter_16";
	groupid "load_6";
	latitude "35N23:4.56";
	longitude "119W0:0.96";
	guid "3E49A5AF481E6F0A459848C11A4FC90D";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_6C";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_16";
	name "house_16";
	guid "30F3E76B10ADC92F71DBC4B51E021530";
	weather "weather";
	floor_area "+1662.75 sf";
	gross_wall_area "+1331.77 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+295.968 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+117.421 Btu/degF/h";
	UA "+413.389 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+48000 Btu/h";
	design_cooling_capacity "+48000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4431.55 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+317.77 W";
	fan_design_airflow "+1394.27 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+71.6547 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2855.81 Btu/degF";
	mass_heat_coeff "+6883.02 Btu/degF/h";
	mass_temperature "+71.6547 degF";
	air_volume "+13302 cf";
	air_mass "+977.697 lb";
	air_heat_capacity "+704.529 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.transformer {
	name "xfrm_7A";
	guid "71637AE54A72625275FFACDC8891BB0";
	configuration "xfmr_config";
	// class.parent = powerflow.link
	from "load_7";
	to "node_7A";
	continuous_rating "+225 A";
	emergency_rating "+225 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+2401.78 V";
}
object powerflow.triplex_node {
	name "node_7A";
	guid "61798EC99AA678CA247747AAEAD1EAC5";
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object powerflow.triplex_meter {
	parent "node_7A";
	name "meter_17";
	groupid "load_7";
	latitude "35N23:7.02";
	longitude "119W0:4.26";
	guid "29AE572196F69575615F7497CE98FB2";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_7A";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_17";
	name "house_17";
	guid "1D2A2129D06B5D744F18B9E638AD5B56";
	weather "weather";
	floor_area "+1974.4 sf";
	gross_wall_area "+1451.21 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+334.287 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+139.429 Btu/degF/h";
	UA "+473.716 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+54000 Btu/h";
	design_cooling_capacity "+54000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4781.15 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+317.77 W";
	fan_design_airflow "+1568.55 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+69.0487 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+3391.07 Btu/degF";
	mass_heat_coeff "+7747.85 Btu/degF/h";
	mass_temperature "+69.0487 degF";
	air_volume "+15795.2 cf";
	air_mass "+1160.94 lb";
	air_heat_capacity "+836.577 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_7A";
	name "meter_18";
	groupid "load_7";
	latitude "35N23:7.02";
	longitude "119W0:4.26";
	guid "5B71E6DAB6500EC041A4AFEB23160E9E";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_7A";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_18";
	name "house_18";
	guid "4AFE8F0CC1DCB9C748A51602F8B19588";
	weather "weather";
	floor_area "+1395.05 sf";
	gross_wall_area "+1219.86 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+261.98 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+98.5168 Btu/degF/h";
	UA "+360.497 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+42000 Btu/h";
	design_cooling_capacity "+42000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4100.71 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+211.847 W";
	fan_design_airflow "+1219.98 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+74.6719 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2396.03 Btu/degF";
	mass_heat_coeff "+6108.23 Btu/degF/h";
	mass_temperature "+74.6719 degF";
	air_volume "+11160.4 cf";
	air_mass "+820.289 lb";
	air_heat_capacity "+591.101 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.transformer {
	name "xfrm_9A";
	guid "178FD6EA19546A5F7AA228B73DF1C8C0";
	configuration "xfmr_config";
	// class.parent = powerflow.link
	from "load_9";
	to "node_9A";
	continuous_rating "+225 A";
	emergency_rating "+225 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+2401.78 V";
}
object powerflow.triplex_node {
	name "node_9A";
	guid "2362CDB9A7E7FAAB51F834B99F6DC515";
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object powerflow.triplex_meter {
	parent "node_9A";
	name "meter_19";
	groupid "load_9";
	latitude "35N23:9.24";
	longitude "119W0:1.86";
	guid "44172538B83D85FD51A177225B048580";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_9A";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_19";
	name "house_19";
	guid "4ACA3EDBDCA8C8E030ADEEFC961850E0";
	weather "weather";
	floor_area "+1659.59 sf";
	gross_wall_area "+1330.5 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+295.573 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+117.198 Btu/degF/h";
	UA "+412.771 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+48000 Btu/h";
	design_cooling_capacity "+48000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4427.83 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+317.77 W";
	fan_design_airflow "+1394.27 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+74.8302 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2850.39 Btu/degF";
	mass_heat_coeff "+6874.07 Btu/degF/h";
	mass_temperature "+74.8302 degF";
	air_volume "+13276.7 cf";
	air_mass "+975.84 lb";
	air_heat_capacity "+703.19 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_9A";
	name "meter_20";
	groupid "load_9";
	latitude "35N23:9.24";
	longitude "119W0:1.86";
	guid "6608941A4B1D7C44117D0F2DD18D9A1C";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_9A";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_20";
	name "house_20";
	guid "23425E20CFBD1CFC7CF5DE2217DEC8CF";
	weather "weather";
	floor_area "+1712.19 sf";
	gross_wall_area "+1351.42 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+302.128 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+120.913 Btu/degF/h";
	UA "+423.04 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+48000 Btu/h";
	design_cooling_capacity "+48000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4489.32 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+317.77 W";
	fan_design_airflow "+1394.27 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+73.8661 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2940.73 Btu/degF";
	mass_heat_coeff "+7022.64 Btu/degF/h";
	mass_temperature "+73.8661 degF";
	air_volume "+13697.5 cf";
	air_mass "+1006.77 lb";
	air_heat_capacity "+725.476 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_9A";
	name "meter_21";
	groupid "load_9";
	latitude "35N23:9.24";
	longitude "119W0:1.86";
	guid "745DB7021429FD9A14AEFE840DE5F8CF";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_9A";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_21";
	name "house_21";
	guid "64FC54E4367C13857262DA01BB05B386";
	weather "weather";
	floor_area "+1681.87 sf";
	gross_wall_area "+1339.4 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+298.354 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+118.772 Btu/degF/h";
	UA "+417.126 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+48000 Btu/h";
	design_cooling_capacity "+48000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4454 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+317.77 W";
	fan_design_airflow "+1394.27 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+71.3947 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2888.65 Btu/degF";
	mass_heat_coeff "+6937.13 Btu/degF/h";
	mass_temperature "+71.3947 degF";
	air_volume "+13455 cf";
	air_mass "+988.939 lb";
	air_heat_capacity "+712.63 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_9A";
	name "meter_22";
	groupid "load_9";
	latitude "35N23:9.24";
	longitude "119W0:1.86";
	guid "5A25F51A85F06FB0359635A9A8A8AA4D";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_9A";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_22";
	name "house_22";
	guid "DE313C2B83900C713BA5502E650A4D0";
	weather "weather";
	floor_area "+1279.31 sf";
	gross_wall_area "+1168.16 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+246.904 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+90.3435 Btu/degF/h";
	UA "+337.248 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+42000 Btu/h";
	design_cooling_capacity "+42000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+3946.7 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+211.847 W";
	fan_design_airflow "+1219.98 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+74.0494 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2197.25 Btu/degF";
	mass_heat_coeff "+5761.88 Btu/degF/h";
	mass_temperature "+74.0494 degF";
	air_volume "+10234.5 cf";
	air_mass "+752.236 lb";
	air_heat_capacity "+542.061 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.transformer {
	name "xfrm_10A";
	guid "378921DA059DA60319D1FF048A0696E9";
	configuration "xfmr_config";
	// class.parent = powerflow.link
	from "load_10";
	to "node_10A";
	continuous_rating "+225 A";
	emergency_rating "+225 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+2401.78 V";
}
object powerflow.triplex_node {
	name "node_10A";
	guid "38269241568812D671C6B657722AE19E";
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object powerflow.triplex_meter {
	parent "node_10A";
	name "meter_23";
	groupid "load_10";
	latitude "35N23:10.98";
	longitude "119W0:1.86";
	guid "71E34BB909320469288AC40E58EE2FC2";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_10A";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_23";
	name "house_23";
	guid "67CED465D177418D6522D20DB5E53D02";
	weather "weather";
	floor_area "+1379.94 sf";
	gross_wall_area "+1213.24 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+260.027 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+97.45 Btu/degF/h";
	UA "+357.477 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+42000 Btu/h";
	design_cooling_capacity "+42000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4081.02 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+211.847 W";
	fan_design_airflow "+1219.98 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+70.9038 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2370.09 Btu/degF";
	mass_heat_coeff "+6063.45 Btu/degF/h";
	mass_temperature "+70.9038 degF";
	air_volume "+11039.6 cf";
	air_mass "+811.407 lb";
	air_heat_capacity "+584.7 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_10A";
	name "meter_24";
	groupid "load_10";
	latitude "35N23:10.98";
	longitude "119W0:1.86";
	guid "22CD60BDD1D16E857BC1407176677A23";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_10A";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_24";
	name "house_24";
	guid "5F48566247C37CD5B0C9F2B4106F53A";
	weather "weather";
	floor_area "+1565.92 sf";
	gross_wall_area "+1292.41 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+283.803 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+110.583 Btu/degF/h";
	UA "+394.386 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+48000 Btu/h";
	design_cooling_capacity "+48000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4315.57 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+317.77 W";
	fan_design_airflow "+1394.27 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+71.2663 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2689.5 Btu/degF";
	mass_heat_coeff "+6606.6 Btu/degF/h";
	mass_temperature "+71.2663 degF";
	air_volume "+12527.3 cf";
	air_mass "+920.76 lb";
	air_heat_capacity "+663.499 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.transformer {
	name "xfrm_11A";
	guid "762F492201FC23C31CA7431DC4C1FEC9";
	configuration "xfmr_config";
	// class.parent = powerflow.link
	from "load_11";
	to "node_11A";
	continuous_rating "+225 A";
	emergency_rating "+225 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+2401.78 V";
}
object powerflow.triplex_node {
	name "node_11A";
	guid "AFB7E2E533B03FE55374BDD8076E62F";
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object powerflow.triplex_meter {
	parent "node_11A";
	name "meter_25";
	groupid "load_11";
	latitude "35N23:13.44";
	longitude "119W0:4.92";
	guid "74F18024FD13FF45AE41D7A7ADB2325";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_11A";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_25";
	name "house_25";
	guid "13D2B323E0DBA3B17C96CF858FCC1CED";
	weather "weather";
	floor_area "+1255.29 sf";
	gross_wall_area "+1157.14 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+243.742 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+88.6474 Btu/degF/h";
	UA "+332.39 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+42000 Btu/h";
	design_cooling_capacity "+42000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+3913.78 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+211.847 W";
	fan_design_airflow "+1219.98 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+75.5958 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2156 Btu/degF";
	mass_heat_coeff "+5689.01 Btu/degF/h";
	mass_temperature "+75.5958 degF";
	air_volume "+10042.4 cf";
	air_mass "+738.113 lb";
	air_heat_capacity "+531.884 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_11A";
	name "meter_26";
	groupid "load_11";
	latitude "35N23:13.44";
	longitude "119W0:4.92";
	guid "4CE4F1E4933DF611EEDE0764353E399";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_11A";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_26";
	name "house_26";
	guid "28D2BBA00521667327331AEA769B936A";
	weather "weather";
	floor_area "+1500.87 sf";
	gross_wall_area "+1265.28 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+275.552 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+105.99 Btu/degF/h";
	UA "+381.541 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+42000 Btu/h";
	design_cooling_capacity "+42000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4235.4 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+211.847 W";
	fan_design_airflow "+1219.98 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+69.6456 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2577.78 Btu/degF";
	mass_heat_coeff "+6418.56 Btu/degF/h";
	mass_temperature "+69.6456 degF";
	air_volume "+12007 cf";
	air_mass "+882.511 lb";
	air_heat_capacity "+635.938 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_11A";
	name "meter_27";
	groupid "load_11";
	latitude "35N23:13.44";
	longitude "119W0:4.92";
	guid "2424496A70599204175187B4E7E13514";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_11A";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_27";
	name "house_27";
	guid "FA500B20C43821310F7064D1181E601";
	weather "weather";
	floor_area "+1286.03 sf";
	gross_wall_area "+1171.22 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+247.786 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+90.8176 Btu/degF/h";
	UA "+338.604 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+42000 Btu/h";
	design_cooling_capacity "+42000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+3955.84 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+211.847 W";
	fan_design_airflow "+1219.98 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+73.5948 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2208.78 Btu/degF";
	mass_heat_coeff "+5782.18 Btu/degF/h";
	mass_temperature "+73.5948 degF";
	air_volume "+10288.2 cf";
	air_mass "+756.183 lb";
	air_heat_capacity "+544.906 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_11A";
	name "meter_28";
	groupid "load_11";
	latitude "35N23:13.44";
	longitude "119W0:4.92";
	guid "AD111ECDD8F86FA610A329DC889C748";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_11A";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_28";
	name "house_28";
	guid "C2D57A30674F2F57811D8EE7AEADBD";
	weather "weather";
	floor_area "+1483.31 sf";
	gross_wall_area "+1257.85 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+273.312 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+104.749 Btu/degF/h";
	UA "+378.062 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+42000 Btu/h";
	design_cooling_capacity "+42000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4213.42 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+211.847 W";
	fan_design_airflow "+1219.98 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+72.4257 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2547.62 Btu/degF";
	mass_heat_coeff "+6367.44 Btu/degF/h";
	mass_temperature "+72.4257 degF";
	air_volume "+11866.5 cf";
	air_mass "+872.184 lb";
	air_heat_capacity "+628.496 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.transformer {
	name "xfrm_12B";
	guid "184F8814C5E8DBA24ACE8B8E5ED28E98";
	configuration "xfmr_config";
	// class.parent = powerflow.link
	from "load_12";
	to "node_12B";
	continuous_rating "+225 A";
	emergency_rating "+225 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "BS";
	nominal_voltage "+2401.78 V";
}
object powerflow.triplex_node {
	name "node_12B";
	guid "2F12F1A8102E5DD48F26A4D2BD81ED8";
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120-120d V";
	voltage_2 "+120-120d V";
	voltage_12 "+240-120d V";
	voltage_1N "+120-120d V";
	voltage_2N "+120-120d V";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "BS";
	nominal_voltage "+120 V";
}
object powerflow.triplex_meter {
	parent "node_12B";
	name "meter_29";
	groupid "load_12";
	latitude "35N23:4.80";
	longitude "119W0:1.86";
	guid "45B03087075484A1335D7CF00D120655";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120-120d V";
	voltage_2 "+120-120d V";
	voltage_12 "+240-120d V";
	voltage_1N "+120-120d V";
	voltage_2N "+120-120d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_12B";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "BS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_29";
	name "house_29";
	guid "1B53117B964EB80B55BC5C0329C6A073";
	weather "weather";
	floor_area "+1725.57 sf";
	gross_wall_area "+1356.69 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+303.79 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+121.858 Btu/degF/h";
	UA "+425.647 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+48000 Btu/h";
	design_cooling_capacity "+48000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4504.79 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+317.77 W";
	fan_design_airflow "+1394.27 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+75.9229 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2963.71 Btu/degF";
	mass_heat_coeff "+7060.26 Btu/degF/h";
	mass_temperature "+75.9229 degF";
	air_volume "+13804.6 cf";
	air_mass "+1014.64 lb";
	air_heat_capacity "+731.146 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_12B";
	name "meter_30";
	groupid "load_12";
	latitude "35N23:4.80";
	longitude "119W0:1.86";
	guid "14C5AC7A0CC9DAFA2D2545879AD1EC7";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120-120d V";
	voltage_2 "+120-120d V";
	voltage_12 "+240-120d V";
	voltage_1N "+120-120d V";
	voltage_2N "+120-120d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_12B";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "BS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_30";
	name "house_30";
	guid "52D826FBD6884D6C4578EE2D5F5067BD";
	weather "weather";
	floor_area "+1597.26 sf";
	gross_wall_area "+1305.28 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+287.755 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+112.797 Btu/degF/h";
	UA "+400.552 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+48000 Btu/h";
	design_cooling_capacity "+48000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4353.54 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+317.77 W";
	fan_design_airflow "+1394.27 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+75.919 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2743.33 Btu/degF";
	mass_heat_coeff "+6696.52 Btu/degF/h";
	mass_temperature "+75.919 degF";
	air_volume "+12778.1 cf";
	air_mass "+939.189 lb";
	air_heat_capacity "+676.779 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.transformer {
	name "xfrm_16C";
	guid "262E045F44AC51FA7EF373B1B651143D";
	configuration "xfmr_config";
	// class.parent = powerflow.link
	from "load_16";
	to "node_16C";
	continuous_rating "+225 A";
	emergency_rating "+225 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+2401.78 V";
}
object powerflow.triplex_node {
	name "node_16C";
	guid "19FDF0CADB7F02C72EAE2C6081C50AD7";
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object powerflow.triplex_meter {
	parent "node_16C";
	name "meter_31";
	groupid "load_16";
	latitude "35N23:0.84";
	longitude "118W59:58.26";
	guid "4E6B087AB2FBD6E23A83B047733CDF9F";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_16C";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_31";
	name "house_31";
	guid "22843FA350CFB3431AC3475AF1F175B";
	weather "weather";
	floor_area "+1582.05 sf";
	gross_wall_area "+1299.04 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+285.839 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+111.722 Btu/degF/h";
	UA "+397.561 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+48000 Btu/h";
	design_cooling_capacity "+48000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4335.16 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+317.77 W";
	fan_design_airflow "+1394.27 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+75.9017 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2717.2 Btu/degF";
	mass_heat_coeff "+6652.93 Btu/degF/h";
	mass_temperature "+75.9017 degF";
	air_volume "+12656.4 cf";
	air_mass "+930.243 lb";
	air_heat_capacity "+670.333 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_16C";
	name "meter_32";
	groupid "load_16";
	latitude "35N23:0.84";
	longitude "118W59:58.26";
	guid "39E96784DF81F27B6F8C7FFE7E787C69";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_16C";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_32";
	name "house_32";
	guid "2B54199AAC91DB283652D6A10B4334FA";
	weather "weather";
	floor_area "+1736.71 sf";
	gross_wall_area "+1361.06 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+305.171 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+122.644 Btu/degF/h";
	UA "+427.815 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+48000 Btu/h";
	design_cooling_capacity "+48000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4517.62 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+317.77 W";
	fan_design_airflow "+1394.27 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+74.4673 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2982.84 Btu/degF";
	mass_heat_coeff "+7091.52 Btu/degF/h";
	mass_temperature "+74.4673 degF";
	air_volume "+13893.7 cf";
	air_mass "+1021.19 lb";
	air_heat_capacity "+735.866 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_16C";
	name "meter_33";
	groupid "load_16";
	latitude "35N23:0.84";
	longitude "118W59:58.26";
	guid "30151B51603E62CD14B71467CF132358";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_16C";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_33";
	name "house_33";
	guid "4CA48262352A1BF36CE2F390093C343C";
	weather "weather";
	floor_area "+1681.47 sf";
	gross_wall_area "+1339.24 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+298.305 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+118.744 Btu/degF/h";
	UA "+417.048 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+48000 Btu/h";
	design_cooling_capacity "+48000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4453.54 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+317.77 W";
	fan_design_airflow "+1394.27 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+69.1536 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2887.97 Btu/degF";
	mass_heat_coeff "+6936.01 Btu/degF/h";
	mass_temperature "+69.1536 degF";
	air_volume "+13451.8 cf";
	air_mass "+988.706 lb";
	air_heat_capacity "+712.462 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_16C";
	name "meter_34";
	groupid "load_16";
	latitude "35N23:0.84";
	longitude "118W59:58.26";
	guid "56CCB623F7205A77D9683DC5C6F673E";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_16C";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_34";
	name "house_34";
	guid "13F0204E57E2360021D2B89AA092B8DF";
	weather "weather";
	floor_area "+1505.22 sf";
	gross_wall_area "+1267.11 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+276.105 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+106.297 Btu/degF/h";
	UA "+382.402 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+42000 Btu/h";
	design_cooling_capacity "+42000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4240.82 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+211.847 W";
	fan_design_airflow "+1219.98 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+74.6922 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2585.25 Btu/degF";
	mass_heat_coeff "+6431.19 Btu/degF/h";
	mass_temperature "+74.6922 degF";
	air_volume "+12041.7 cf";
	air_mass "+885.068 lb";
	air_heat_capacity "+637.78 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.transformer {
	name "xfrm_17C";
	guid "4C88C59A7E139A6055F620AD0172CF8E";
	configuration "xfmr_config";
	// class.parent = powerflow.link
	from "load_17";
	to "node_17C";
	continuous_rating "+225 A";
	emergency_rating "+225 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+2401.78 V";
}
object powerflow.triplex_node {
	name "node_17C";
	guid "6C5BC6435C0F4344349AD9C8AE6BB062";
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object powerflow.triplex_meter {
	parent "node_17C";
	name "meter_35";
	groupid "load_17";
	latitude "35N23:4.56";
	longitude "118W59:54.00";
	guid "56342CC9F1DC0AAC482F1E2DABDA6E92";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_17C";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_35";
	name "house_35";
	guid "3BDADDA86B7A4727188EA08C2D58F69";
	weather "weather";
	floor_area "+1687.62 sf";
	gross_wall_area "+1341.69 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+299.071 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+119.178 Btu/degF/h";
	UA "+418.249 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+48000 Btu/h";
	design_cooling_capacity "+48000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4460.73 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+317.77 W";
	fan_design_airflow "+1394.27 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+72.1324 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2898.53 Btu/degF";
	mass_heat_coeff "+6953.38 Btu/degF/h";
	mass_temperature "+72.1324 degF";
	air_volume "+13501 cf";
	air_mass "+992.322 lb";
	air_heat_capacity "+715.067 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_17C";
	name "meter_36";
	groupid "load_17";
	latitude "35N23:4.56";
	longitude "118W59:54.00";
	guid "1079FD56BFB911171E75A3E717674152";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+120d V";
	voltage_2 "+120+120d V";
	voltage_12 "+240+120d V";
	voltage_1N "+120+120d V";
	voltage_2N "+120+120d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_17C";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "CS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_36";
	name "house_36";
	guid "27CD3212F2AF8565E89F1459A180079";
	weather "weather";
	floor_area "+1599.9 sf";
	gross_wall_area "+1306.35 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+288.087 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+112.983 Btu/degF/h";
	UA "+401.07 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+48000 Btu/h";
	design_cooling_capacity "+48000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4356.72 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+317.77 W";
	fan_design_airflow "+1394.27 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+72.8085 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2747.87 Btu/degF";
	mass_heat_coeff "+6704.07 Btu/degF/h";
	mass_temperature "+72.8085 degF";
	air_volume "+12799.2 cf";
	air_mass "+940.741 lb";
	air_heat_capacity "+677.898 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.transformer {
	name "xfrm_19A";
	guid "54AE87E0B1E7B91D2F266EAC552716FC";
	configuration "xfmr_config";
	// class.parent = powerflow.link
	from "load_19";
	to "node_19A";
	continuous_rating "+225 A";
	emergency_rating "+225 A";
	inrush_convergence_value "+0.0001 V";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+2401.78 V";
}
object powerflow.triplex_node {
	name "node_19A";
	guid "708AC2D37D2FE9654AFF608581E168C3";
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object powerflow.triplex_meter {
	parent "node_19A";
	name "meter_37";
	groupid "load_19";
	latitude "35N23:15.18";
	longitude "118W59:55.20";
	guid "348B01DEAA3D5020641C1FC75EBB1D39";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_19A";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_37";
	name "house_37";
	guid "73EC3AA64DBCFFA0328F840CEA893BCA";
	weather "weather";
	floor_area "+1545.72 sf";
	gross_wall_area "+1284.04 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+281.247 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+109.157 Btu/degF/h";
	UA "+390.404 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+42000 Btu/h";
	design_cooling_capacity "+42000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+4290.87 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+211.847 W";
	fan_design_airflow "+1219.98 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+71.2289 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+2654.8 Btu/degF";
	mass_heat_coeff "+6548.41 Btu/degF/h";
	mass_temperature "+71.2289 degF";
	air_volume "+12365.7 cf";
	air_mass "+908.881 lb";
	air_heat_capacity "+654.939 Btu/degF";
	latent_load_fraction "+0.3 pu";
	total_thermal_mass_per_floor_area "+2 Btu/degF/sf";
	interior_surface_heat_transfer_coeff "+1.46 Btu/h/degF/sf";
	number_of_stories "+1";
	auxiliary_strategy "DEADBAND";
	system_mode "OFF";
	last_system_mode "OFF";
	cooling_system_type "HEAT_PUMP";
	auxiliary_system_type "ELECTRIC";
	fan_type "ONE_SPEED";
	last_mode_timer "21600";
	Rroof "+30 degF*sf*h/Btu";
	Rwall "+19 degF*sf*h/Btu";
	Rfloor "+22 degF*sf*h/Btu";
	Rwindows "+2.12766 degF*sf*h/Btu";
	Rdoors "+5 degF*sf*h/Btu";
	hvac_breaker_rating "+200 A";
	//panel "+0+0j";
	panel.energy "+0+0i kVAh";
	panel.power "+0+0i kVA";
	panel.peak_demand "+0+0i kVA";
	panel.heatgain "+0 Btu/h";
	panel.cumulative_heatgain "+0 Btu";
	panel.heatgain_fraction "+0 pu";
	panel.current_fraction "+0 pu";
	panel.impedance_fraction "+0 pu";
	panel.power_fraction "+0 pu";
	panel.power_factor "+0";
	panel.constant_power "+0+0i kVA";
	panel.constant_current "+0+0i kVA";
	panel.constant_admittance "+0+0i kVA";
	panel.voltage_factor "+0 pu";
	panel.breaker_amps "+0 A";
	panel.configuration "IS110";
	// class.parent = residential.residential_enduse
	//shape "+0";
	//load "+0+0j";
	energy "+0+0i kVAh";
	power "+0+0j kVA";
	peak_demand "+0+0i kVA";
	heatgain "+0 Btu/h";
	cumulative_heatgain "+0 Btu";
	heatgain_fraction "+0 pu";
	current_fraction "+0 pu";
	impedance_fraction "+0.2 pu";
	power_fraction "+0.8 pu";
	power_factor "+0.97";
	constant_power "+0+0j kVA";
	constant_current "+0+0j kVA";
	constant_admittance "+0+0j kVA";
	voltage_factor "+0 pu";
	breaker_amps "+200 A";
	configuration "IS220";
}
object powerflow.triplex_meter {
	parent "node_19A";
	name "meter_38";
	groupid "load_19";
	latitude "35N23:15.18";
	longitude "118W59:55.20";
	guid "5635CC3A7073CE282CFA5A01F58332EC";
	measured_energy_delta_timestep "-1 s";
	bill_day "15";
	// class.parent = powerflow.triplex_node
	maximum_voltage_error "+0.00012 V";
	voltage_1 "+120+0d V";
	voltage_2 "+120+0d V";
	voltage_12 "+240+0d V";
	voltage_1N "+120+0d V";
	voltage_2N "+120+0d V";
	house_present "TRUE";
	GFA_freq_low_trip "+59.5 Hz";
	GFA_freq_high_trip "+60.5 Hz";
	GFA_volt_low_trip "+0.8 pu";
	GFA_volt_high_trip "+1.2 pu";
	GFA_reconnect_time "+300 s";
	GFA_freq_disconnect_time "+0.2 s";
	GFA_volt_disconnect_time "+0.2 s";
	GFA_status "TRUE";
	service_status "IN_SERVICE";
	service_status_double "-1";
	previous_uptime "-1 min";
	current_uptime "-1 min";
	topological_parent "node_19A";
	frequency_measure_type "NONE";
	sfm_Tf "+0.01 s";
	pll_Kp "+10 pu";
	pll_Ki "+100 pu";
	measured_frequency_1 "+60 Hz";
	measured_frequency_2 "+60 Hz";
	measured_frequency_12 "+60 Hz";
	measured_frequency "+60 Hz";
	// class.parent = powerflow.powerflow_object
	phases "AS";
	nominal_voltage "+120 V";
}
object residential.house {
	parent "meter_38";
	name "house_38";
	guid "66E8AD4FF297E75322F293856452B0B6";
	weather "weather";
	floor_area "+1104.06 sf";
	gross_wall_area "+1085.2 sf";
	ceiling_height "+8 ft";
	aspect_ratio "+1.5";
	envelope_UA "+223.537 Btu/degF/h";
	window_wall_ratio "+0.15";
	number_of_doors "+4";
	exterior_wall_fraction "+1";
	interior_exterior_wall_ratio "+1.5";
	exterior_ceiling_fraction "+1";
	exterior_floor_fraction "+1";
	window_shading "+0.67";
	window_exterior_transmission_coefficient "+0.6";
	airchange_per_hour "+0.5 unit/h";
	airchange_UA "+77.9677 Btu/degF/h";
	UA "+301.505 Btu/degF/h";
	thermostat_deadband "+2 degF";
	thermostat_cycle_time "120";
	heating_setpoint "+70 degF";
	cooling_setpoint "+75 degF";
	design_heating_setpoint "+70 degF";
	design_cooling_setpoint "+75 degF";
	design_heating_capacity "+36000 Btu/h";
	design_cooling_capacity "+36000 Btu/h";
	cooling_design_temperature "+107.962 degF";
	heating_design_temperature "+30.922 degF";
	design_peak_solar "+195 Btu/h/sf";
	design_internal_gains "+3697.89 Btu/h";
	mass_solar_gain_fraction "+0.5 pu";
	mass_internal_gain_fraction "+0.5 pu";
	auxiliary_heat_capacity "+20000 Btu/h";
	aux_heat_deadband "+2 degF";
	aux_heat_temperature_lockout "+10 degF";
	aux_heat_time_delay "+300 s";
	duct_pressure_drop "+0.5 inH2O";
	fan_design_power "+211.847 W";
	fan_design_airflow "+1045.7 cfm";
	heating_COP "+2.5 pu";
	cooling_COP "+3.5 Btu/kWh";
	air_temperature "+73.833 degF";
	outdoor_temperature "+74 degF";
	mass_heat_capacity "+1896.26 Btu/degF";
	mass_heat_coeff "+5221.39 Btu/degF/h";
	mass_temperature "+73.833 degF";
	air_volume "+8832.52 cf";
	air_mass "+649.19 lb";
	air_heat_capacity "+467.806 Btu/degF";
	latent_load_fraction "+0.3 pu";
